# 600 rows sampled (seed 1584, 60 per electrode configuration x LV/HV) from the IEEE 1584-2018 spreadsheet result set in
# LiaungYip/arcflash, arcflash/ieee_1584/additional_test_cases/ieee_1584_spreadsheet_results.csv. MIT License, Copyright (c) 2022 Li-aung Yip.
# Units: V_oc kV, I_bf kA, G/D/width/height/depth mm, T ms, I_arc kA, E J/cm2, AFB mm. _max = full arcing current, _min = reduced.
EC,V_oc,I_bf,G,D,T,width,height,depth,I_arc_max,E_joules_max,AFB_max,I_arc_min,E_joules_min,AFB_min
HCB,1.0,65.0,152.0,305,10,1500.0,1000.0,500,39.11689645735525,33.47855599647593,831.7619930188115,34.92047388570888,31.407376727595885,804.1362524493425
HCB,1.0,65.0,19.05,305,100,200.0,1500.0,500,45.66865524200055,212.5001810622649,2237.8524932359705,40.76936636607461,201.18111176131123,2172.5812674157
HCB,15.0,20.0,19.05,457.2,100,1500.0,1000.0,100,18.96138588085291,57.148348344087026,1993.4993894737675,18.738785136044772,56.03374027512401,1969.8667011704463
HCB,0.601,20.0,152.0,609.6,1000,1500.0,1000.0,100,13.249978340342631,279.6731807770607,4418.6883496546425,11.525237717328391,259.5741936935486,4259.250538141523
HCB,15.0,20.0,19.05,609.6,1000,1000.0,1500.0,100,18.96138588085291,355.32060040376757,8034.807102432164,18.738785136044772,348.3943339212678,7939.711615122732
HCB,15.0,20.0,19.05,914.4,10,1500.0,1000.0,100,18.96138588085291,1.8185535382965337,494.52675281274105,18.738785136044772,1.7831313467289298,488.6539913266081
HCB,10.0,65.0,152.0,609.6,10,1000.0,1500.0,100,52.56667766477818,13.202867011379281,1084.8300766114126,51.81050600657036,12.9598972452633,1072.880860558833
HCB,0.601,20.0,19.05,457.2,10,200.0,200.0,100,16.647264520161492,3.0633423987250454,358.4155903292897,14.48030147746993,2.8946020819018807,348.5485713530763
HCB,0.601,20.0,19.05,914.4,100,600.0,200.0,100,16.647264520161492,7.352840589503755,1103.5022970861423,14.48030147746993,6.947775044999307,1073.1192561634107
HCB,1.0,20.0,19.05,305,1000,200.0,1500.0,500,17.167076749959254,741.7112012571904,4333.674878427748,15.325409468372841,703.0471877399434,4208.221422628922
HCB,0.601,65.0,152.0,609.6,100,1000.0,1000.0,500,33.44387347622037,74.5254901083123,2303.050643968781,29.09050732770679,69.10176230448188,2218.8790380524747
HCB,15.0,65.0,254.0,609.6,1000,1500.0,600.0,500,53.619095218332454,1494.340395658011,19176.551047629757,52.989623796436454,1465.606680759648,18953.321216194276
HCB,15.0,0.2,19.05,914.4,1000,200.0,600.0,500,0.1899139012185116,1.4264390102535056,426.8803128808023,0.18768437136630028,1.398603534107705,421.8013502260203
HCB,15.0,65.0,104.0,305,100,1500.0,1000.0,100,54.571913312804426,422.9329821084946,4468.237111024986,53.931256104234976,414.75436081631943,4415.870797805819
HCB,10.0,65.0,152.0,305,10,1000.0,600.0,500,52.56667766477818,44.53489532915079,1120.1117964001396,51.81050600657036,43.72163902986864,1107.7712471812742
HCB,1.0,65.0,19.05,457.2,10,600.0,600.0,100,45.66865524200055,10.374866655461052,671.9638567580719,40.76936636607461,9.818529651441299,652.6863838683574
HCB,10.0,20.0,104.0,305,1000,1500.0,1500.0,500,17.981227258473886,1241.4408368957525,8146.066797289514,17.72256730436074,1218.7303074006766,8054.944327672376
HCB,0.601,65.0,104.0,457.2,100,1000.0,200.0,100,34.86793286701974,125.36875663767057,2231.8548703828865,30.32919788107808,116.58652872127149,2153.395783782458
HCB,15.0,0.2,152.0,457.2,100,1500.0,1000.0,500,0.18229451680382908,0.468878950764719,108.75500880644287,0.1801544361435885,0.45980888764283534,107.47361981037622
HCB,15.0,20.0,104.0,457.2,1000,1000.0,1500.0,500,18.337316329757396,665.0241537211451,8809.316377848148,18.122041966457385,652.1606508238649,8706.07696138485
HCB,1.0,20.0,104.0,609.6,1000,1000.0,1000.0,500,15.046003720479405,291.8195633706429,5260.348795820823,13.431883088630997,274.33462677865424,5089.096965580613
HCB,1.0,0.2,19.05,457.2,1000,200.0,1500.0,500,0.1697828655782429,2.5826912020516386,323.557113615938,0.15156872504262864,2.4535223728130187,314.98592789047404
HCB,15.0,65.0,152.0,457.2,1000,1000.0,1000.0,100,54.16493362724317,2268.1016887174346,18514.320086465545,53.52905423300106,2224.3578220894497,18298.1665845463
HCB,10.0,0.2,19.05,609.6,1000,200.0,1000.0,100,0.187165544122121,2.3616393242201257,388.6924642438187,0.1844731677699243,2.317058087821166,384.3580611996061
HCB,0.601,20.0,19.05,914.4,100,1500.0,1000.0,100,16.647264520161492,6.639061031612973,1049.3518908281226,14.48030147746993,6.273317365742193,1020.4599761792124
HCB,15.0,20.0,152.0,305,1000,1000.0,1500.0,500,18.20060946661355,1342.3346188474416,8992.698905577607,17.98693999916595,1316.3929595284533,8887.538362575133
HCB,1.0,20.0,254.0,457.2,1000,1500.0,600.0,500,14.06525932025556,634.0392780079667,5902.90136433206,12.556351992908493,593.8383133361768,5700.524295913662
HCB,0.601,65.0,254.0,609.6,100,1500.0,600.0,100,31.609312745458837,87.5288348517869,2492.9624396645027,27.494750113181745,80.85250680127363,2397.3810782746564
HCB,0.601,65.0,19.05,914.4,100,1000.0,1500.0,100,42.017622257548524,17.493862396714572,1691.416003797919,36.54821709109546,16.509685801430724,1643.8414116465328
HCB,10.0,20.0,254.0,305,1000,1500.0,200.0,100,17.635194474627824,1442.3415701073557,8898.117338101107,17.381512202110304,1416.27914064402,8799.366189102602
HCB,0.601,65.0,152.0,914.4,1000,1000.0,200.0,500,33.44387347622037,342.7121116469303,7326.914927242294,29.09050732770679,317.77035363830635,7059.113782844841
HCB,15.0,20.0,104.0,457.2,10,600.0,200.0,100,18.337316329757396,7.651552367833223,590.0395322200623,18.122041966457385,7.503549072762554,583.1009547793284
HCB,15.0,65.0,254.0,609.6,1000,1500.0,1500.0,100,53.619095218332454,1457.3834522607483,18888.02079641736,52.989623796436454,1429.3603587697824,18668.145780760282
HCB,1.0,0.2,152.0,914.4,1000,1000.0,1500.0,100,0.14473998675648744,1.1010699797072332,414.28318685593723,0.12921242188162857,1.0352546622966414,401.19098649606065
HCB,0.601,20.0,254.0,305,1000,1500.0,1000.0,500,12.523050200506578,1321.7048763523264,4751.782230822201,10.892933316534238,1222.0246670438848,4571.6823141
HCB,15.0,0.2,19.05,305,10,1000.0,1500.0,100,0.1899139012185116,0.07603082147638178,24.115854769103564,0.18768437136630028,0.07454398995749102,23.827785527944595
HCB,0.601,20.0,19.05,609.6,10,1000.0,200.0,500,16.647264520161492,1.604154194705483,347.45138738312306,14.48030147746993,1.5157876195963773,337.8862411683664
HCB,0.601,20.0,104.0,914.4,100,1500.0,600.0,500,13.81424993456245,11.302200438143945,1363.870659246586,12.016058463858844,10.521214965133597,1316.5909951010835
HCB,15.0,65.0,19.05,609.6,10,1000.0,1000.0,100,56.42980058669867,11.711932506687113,1018.1988958436151,55.767332362123476,11.483869867579912,1006.1280689986282
HCB,10.0,20.0,19.05,914.4,100,600.0,1000.0,500,18.65802931293742,17.23284110704134,1906.4412398456643,18.389633561270816,16.90613186162252,1884.9697278772421
HCB,10.0,20.0,19.05,305,10,200.0,1000.0,100,18.65802931293742,10.996665015066082,486.65255861743316,18.389633561270816,10.790651379806127,481.22288059791015
HCB,10.0,65.0,104.0,609.6,1000,1000.0,1000.0,500,53.00208760039154,1282.1433397512394,16615.648579835208,52.23965257025991,1258.4253497301488,16428.587088148273
HCB,1.0,0.2,104.0,914.4,100,1500.0,200.0,100,0.14894048496681525,0.10464475863683036,121.38809812492076,0.13296229473313742,0.09855377237666074,117.7122773343452
HCB,1.0,0.2,19.05,457.2,1000,600.0,600.0,100,0.1697828655782429,2.700889155958462,331.2468622950113,0.15156872504262864,2.5658088606830147,322.46768564475144
HCB,15.0,65.0,254.0,914.4,100,1500.0,200.0,500,53.619095218332454,77.12224719761437,4780.62526631409,52.989623796436454,75.64058710179853,4724.881949417032
HCB,0.601,20.0,19.05,457.2,10,1500.0,1000.0,100,16.647264520161492,2.7104502573439206,337.4404384335506,14.48030147746993,2.5611485549459143,328.15091839094146
HCB,15.0,20.0,19.05,457.2,100,1500.0,200.0,100,18.96138588085291,58.97971861832689,2031.9329632543463,18.738785136044772,57.82939193029486,2007.8452068805268
HCB,0.601,65.0,19.05,914.4,1000,200.0,1500.0,500,42.017622257548524,182.13384906526682,5366.029951627894,36.54821709109546,171.88729130723493,5215.073387797003
HCB,0.601,0.2,152.0,914.4,10,1500.0,1000.0,100,0.1297692083480371,0.009874949813713759,42.44423162628663,0.11287723920626185,0.009201704296496239,40.99315954165917
HCB,0.601,65.0,254.0,305,10,1500.0,200.0,500,31.609312745458837,36.16752619185436,806.9178392384594,27.494750113181745,33.408842108971626,775.9816706322351
HCB,15.0,0.2,104.0,914.4,100,1500.0,1500.0,100,0.1836636751822349,0.1440496299573999,106.44885696290152,0.18150752103049383,0.1412622217198199,105.19198489719288
HCB,1.0,0.2,152.0,305,10,1500.0,600.0,100,0.14473998675648744,0.09288423052179298,38.4812189135623,0.12921242188162857,0.0873927303543233,37.29664535477004
HCB,15.0,20.0,104.0,914.4,100,1000.0,200.0,100,18.337316329757396,22.55472402215376,2270.8616197529836,18.122041966457385,22.119080748863357,2244.2042051273247
HCB,1.0,20.0,254.0,457.2,1000,1500.0,1500.0,100,14.06525932025556,609.9806596351581,5782.57027269023,12.556351992908493,571.3051204390516,5584.34091533683
HCB,1.0,20.0,19.05,457.2,1000,600.0,600.0,500,17.167076749959254,360.1312181877637,4438.685436123762,15.325409468372841,341.20954325249755,4310.150184956792
HCB,10.0,65.0,19.05,609.6,10,600.0,1500.0,100,54.99462027530193,10.700031623117486,956.5121558231222,54.203522662641724,10.497391476571774,945.7702892266866
HCB,10.0,0.2,104.0,305,1000,1000.0,1000.0,100,0.18037501715731932,8.710750592196188,423.6054591094388,0.17778032253551132,8.551397988698087,418.95691303441265
HCB,0.601,0.2,152.0,457.2,100,1500.0,600.0,500,0.1297692083480371,0.41423914482904534,133.74295159277028,0.11287723920626185,0.38599851219056674,129.1703459904724
HCB,0.601,0.2,19.05,609.6,100,1500.0,600.0,100,0.16304107293234185,0.12390036723746109,98.38679375701167,0.1418181279219302,0.11766054609388811,95.91403644583032
HCB,1.0,20.0,19.05,305,10,200.0,1000.0,500,17.167076749959254,7.563753268058318,379.7728747113964,15.325409468372841,7.169468999327256,369.17741566440714
HCB,0.4,0.5,76.2,457.2,1000,1500.0,1000.0,100,0.2703434079956862,6.554299171774149,521.3478309246966,0.2315950399679979,5.583686358050492,481.7694674471759
HCB,0.4,20.0,6.35,914.4,10,1000.0,1500.0,100,17.53622224406995,0.4402851766282819,275.6940671987683,15.02275243777307,0.37508424164985643,254.76462364313753
HCB,0.6,20.0,6.35,609.6,100,1500.0,1000.0,500,18.78403192784218,10.758325433935438,887.3301368596599,16.33775039220313,9.310363559013622,826.342501283143
HCB,0.6,20.0,25.0,609.6,1000,1000.0,600.0,100,16.155504573567214,171.46442686006444,3470.683118413933,14.051541340909438,148.38704790148114,3232.137453801982
HCB,0.6,20.0,76.2,457.2,10,600.0,600.0,500,14.291535113704242,4.456292428050295,431.1112487646924,12.430320301096756,3.856520504534571,401.48027530801573
HCB,0.6,106.0,6.35,914.4,100,1000.0,1500.0,100,57.8012159925889,15.36577265189415,1586.490367870652,50.273649601979706,13.29769494637337,1477.4483187143157
HCB,0.4,106.0,6.35,609.6,100,200.0,1000.0,500,42.174746839767664,26.804388816290427,1391.1896285805108,36.1298329869099,22.834981475050558,1285.5768197797966
HCB,0.4,20.0,25.0,457.2,1000,600.0,1000.0,500,13.489297351703076,255.18671230492765,3166.2284632025503,11.55587399918304,217.39663187621716,2925.862754291403
HCB,0.4,106.0,76.2,914.4,10,1500.0,1000.0,100,30.82914068630757,2.25377609860148,616.2764197354234,26.410394550986656,1.9200189869354025,569.4915082116676
HCB,0.208,20.0,6.35,914.4,100,1500.0,200.0,500,13.761475318914883,3.5685037846323406,772.8381500387461,11.600768610774951,2.989768171996542,708.3241932979344
HCB,0.4,0.5,25.0,914.4,10,1500.0,1500.0,100,0.3224092705289032,0.011994769535886398,46.732442096023405,0.27619829330325624,0.010218488547778544,43.18472698193525
HCB,0.4,106.0,76.2,457.2,100,1000.0,600.0,500,30.82914068630757,96.17496562712768,1957.8334214183492,26.410394550986656,81.93261086872349,1809.2035850883567
HCB,0.6,20.0,6.35,609.6,100,1000.0,200.0,100,18.78403192784218,11.415982698860079,913.6484792449378,16.33775039220313,9.879506802660151,850.8519414259567
HCB,0.6,106.0,6.35,914.4,100,1000.0,1500.0,500,57.8012159925889,15.36577265189415,1586.490367870652,50.273649601979706,13.29769494637337,1477.4483187143157
HCB,0.4,106.0,25.0,457.2,100,1500.0,1500.0,500,35.37352815359744,66.42252477274614,1631.5116939244265,30.303434166488803,56.58614837693791,1507.6547235684977
HCB,0.6,20.0,6.35,914.4,10,1000.0,200.0,100,18.78403192784218,0.501242683088767,293.8788273567588,16.33775039220313,0.43378048372949746,273.68006019900247
HCB,0.208,106.0,76.2,609.6,10,1000.0,1000.0,100,16.549982830170404,2.732209017532952,451.7187423008035,13.951449018058055,2.289102675199649,414.0107650246469
HCB,0.208,20.0,25.0,914.4,10,1500.0,600.0,100,8.581654020391031,0.3847590625091004,257.9808191282221,7.234237629409412,0.32235930474022306,236.4454389139266
HCB,0.4,20.0,76.2,305,1000,1500.0,600.0,500,11.257278210896072,748.665919610932,3589.194169636587,9.643770552840516,637.7975085530524,3316.718822064277
HCB,0.6,106.0,6.35,609.6,10,1000.0,600.0,100,57.8012159925889,3.6580753537475816,521.5560418270846,50.273649601979706,3.165735381291471,485.70865144738417
HCB,0.6,106.0,25.0,305,10,1000.0,200.0,100,49.71285253949674,23.045184241589347,646.1201262054755,43.23864967833881,19.943535347690432,601.7112448221246
HCB,0.4,0.5,6.35,305,10,200.0,1000.0,100,0.4146997010556485,0.08661883986794931,41.280774776714836,0.3552607202548554,0.07379163230809789,38.146925527071545
HCB,0.208,0.5,76.2,305,10,1500.0,200.0,100,0.15849391428380277,0.08932528482512793,41.9112032014499,0.13360858361568284,0.0748386185478596,38.41259543971077
HCB,0.208,0.5,76.2,457.2,10,1500.0,1000.0,100,0.15849391428380277,0.037726412654807334,41.090179542513646,0.13360858361568284,0.03160798883966193,37.660108103435505
HCB,0.4,106.0,76.2,305,1000,600.0,200.0,500,30.82914068630757,2316.6108533638703,6261.157091758732,26.410394550986656,1973.5486708547949,5785.838434101777
HCB,0.4,0.5,6.35,305,1000,600.0,200.0,100,0.4146997010556485,9.035670187447016,407.3877276827076,0.3552607202548554,7.6975961943822515,376.46069853614057
HCB,0.208,0.5,6.35,305,1000,1000.0,600.0,500,0.3055457934679083,6.2204952427626194,338.9520640432521,0.2575716605867758,5.2116628742159765,310.65747377774994
HCB,0.6,0.5,6.35,609.6,1000,200.0,1500.0,100,0.4561236714383527,2.298494395005472,414.8466453570868,0.3967217858530936,1.989140279058083,386.33356440086044
HCB,0.4,106.0,76.2,305,1000,600.0,200.0,100,30.82914068630757,2316.6108533638703,6261.157091758732,26.410394550986656,1973.5486708547949,5785.838434101777
HCB,0.6,106.0,25.0,305,100,1500.0,200.0,100,49.71285253949674,226.10823037964533,1990.000852966564,43.23864967833881,195.67634772223423,1853.2248754851657
HCB,0.6,106.0,6.35,609.6,100,600.0,600.0,500,57.8012159925889,38.04190277466337,1653.0687788795174,50.273649601979706,32.92184712980959,1539.4506878429388
HCB,0.6,0.5,6.35,305,1000,1500.0,600.0,500,0.4561236714383527,9.250818394144279,412.1376769537414,0.3967217858530936,8.005751731232733,383.81078777767607
HCB,0.208,20.0,76.2,305,1000,600.0,200.0,500,6.675988703023692,469.35461234324157,2851.6872416310594,5.62778324250428,393.23525097737144,2613.637881185168
HCB,0.6,0.5,6.35,609.6,1000,1000.0,200.0,500,0.4561236714383527,2.3426492137072565,418.7534775240497,0.3967217858530936,2.027352305411107,389.97187367362756
HCB,0.208,0.5,76.2,609.6,1000,600.0,1500.0,100,0.15849391428380277,2.1608288821476704,402.4150791830095,0.13360858361568284,1.810388276677022,368.8228076201202
HCB,0.4,0.5,6.35,609.6,100,1000.0,1000.0,100,0.4146997010556485,0.20285942544203378,125.4739197356631,0.3552607202548554,0.1728183863380222,115.9485086613727
HCB,0.208,106.0,76.2,305,10,1000.0,600.0,500,16.549982830170404,11.488438067198185,458.5509064854919,13.951449018058055,9.625257125179543,420.2726028808088
HCB,0.4,20.0,76.2,609.6,10,1500.0,200.0,500,11.257278210896072,1.8603076389061064,373.79802415656195,9.643770552840516,1.5848184699700611,345.4209730024266
HCB,0.4,106.0,6.35,457.2,10,1000.0,1500.0,100,42.174746839767664,4.5312193006642785,434.66687684044956,36.1298329869099,3.860200264188678,401.6689383763782
HCB,0.4,20.0,25.0,457.2,10,1500.0,1000.0,100,13.489297351703076,2.442292506861046,320.5761613357772,11.55587399918304,2.080618384289839,296.239472693433
HCB,0.208,106.0,6.35,609.6,1000,200.0,600.0,100,23.318824472362586,151.33648259175052,3263.6267369642615,19.65750624188783,126.79291552477383,2991.1900383927573
HCB,0.4,20.0,6.35,609.6,1000,200.0,1500.0,500,17.53622224406995,104.39344124295769,2718.046766320656,15.02275243777307,88.93402917103435,2511.704979733501
HCB,0.6,106.0,76.2,305,10,1500.0,200.0,100,43.977145649356984,31.465199410780095,753.2498167327464,38.24991521206878,27.230301571576533,701.4777384355328
HCB,0.4,106.0,6.35,457.2,10,1500.0,200.0,500,42.174746839767664,4.717250895732135,443.3680321287673,36.1298329869099,4.018682819275585,409.70954140716645
HCB,0.4,0.5,76.2,914.4,10,600.0,200.0,100,0.2703434079956862,0.01775823668829827,56.69741657987653,0.2315950399679979,0.015128455589347561,52.39320578522393
HCB,0.6,20.0,25.0,609.6,1000,600.0,600.0,500,16.155504573567214,178.31325014236012,3538.295244476351,14.051541340909438,154.31408878727487,3295.1024890764756
HCB,0.208,20.0,6.35,914.4,100,600.0,1500.0,500,13.761475318914883,3.520827272629786,767.7343894896333,11.600768610774951,2.94982377884474,703.6464776940218
HCB,0.208,0.5,25.0,609.6,10,200.0,600.0,500,0.20086626162836443,0.01872421756438963,38.79751876385175,0.16932799491775566,0.015687546685709455,35.55883101654471
HCB,0.6,0.5,76.2,305,1000,1000.0,1500.0,100,0.3470345180201019,19.29267444201187,591.956437230011,0.3018395280987078,16.696075442580696,551.2703138005448
HCB,0.4,0.5,76.2,609.6,100,600.0,1000.0,500,0.2703434079956862,0.38190997813853017,171.35867017126634,0.2315950399679979,0.32535370739847463,158.3498968902231
HCB,0.208,106.0,76.2,305,100,1000.0,600.0,500,16.549982830170404,114.88438067198186,1425.6023209806153,13.951449018058055,96.25257125179544,1306.5977836648378
HCB,0.6,106.0,25.0,609.6,1000,1500.0,1500.0,500,49.71285253949674,526.4933246793476,6031.484869809243,43.23864967833881,455.632644156351,5616.931158687647
HCB,0.6,106.0,76.2,609.6,100,1500.0,1500.0,500,43.977145649356984,73.26676000101753,2283.0215705874734,38.24991521206878,63.40579457178038,2126.1058052184703
HCB,0.208,20.0,6.35,609.6,10,200.0,200.0,500,13.761475318914883,0.880863466973759,258.6413753019303,11.600768610774951,0.738006099019454,237.05085405660108
HCB,0.6,106.0,6.35,914.4,1000,600.0,200.0,100,57.8012159925889,170.17705082592346,5186.732948898925,50.273649601979706,147.27293967073297,4830.240403700737
HCB,0.208,20.0,6.35,914.4,1000,200.0,200.0,100,13.761475318914883,28.481466860189382,2150.1118866254255,11.600768610774951,23.86237713326167,1970.6277019553208
HCB,0.208,106.0,76.2,609.6,100,600.0,200.0,500,16.549982830170404,29.816092266921704,1466.111594050444,13.951449018058055,24.980554611388495,1343.7254774346559
HCB,0.208,0.5,6.35,609.6,10,1500.0,1000.0,100,0.3055457934679083,0.014602297292064408,34.32500472750733,0.2575716605867758,0.012234114440302734,31.459667567317275
HCB,0.208,0.5,6.35,914.4,10,1500.0,1000.0,500,0.3055457934679083,0.006411445135305834,34.32500472750733,0.2575716605867758,0.005371644744945783,31.459667567317275
HCB,0.4,0.5,25.0,305,1000,200.0,200.0,500,0.3224092705289032,12.723905185145348,482.213645430312,0.27619829330325624,10.839647983934311,445.6061718769828
HOA,0.601,20.0,19.05,457.2,1000,200.0,1000.0,100,14.169283399542927,157.975499311125,2588.6122233480055,12.314622219123734,143.80107046114207,2469.2609341729876
HOA,10.0,0.2,104.0,914.4,10,600.0,1000.0,500,0.17636871292614437,0.010940094956697254,21.523234798715386,0.1705979286392009,0.010236286180602659,20.6845492163067
HOA,15.0,20.0,104.0,457.2,10,1500.0,600.0,500,17.894055646430996,5.617749894141933,489.9860129142165,17.31478312596311,5.023352694017476,457.4080794059989
HOA,0.601,0.2,254.0,609.6,100,1500.0,600.0,100,0.07438580054592368,0.15268617188092792,105.34117233593837,0.0646492138211935,0.135559606791994,99.22255699126313
HOA,0.601,20.0,19.05,914.4,10,200.0,200.0,500,14.169283399542927,0.39788652274879166,255.6775033680693,12.314622219123734,0.3622276715572707,243.86552015482005
HOA,15.0,65.0,19.05,609.6,10,600.0,200.0,100,53.61752696601091,9.370562728846954,894.1244567370636,51.88180195204233,8.363279398367021,833.5947980916095
HOA,0.601,20.0,104.0,457.2,10,1500.0,1000.0,100,9.432890619458552,2.5963768895803288,328.21595735030076,8.198190489767134,2.322871117297245,310.35100421029244
HOA,15.0,0.2,152.0,609.6,1000,1000.0,1000.0,100,0.18224736353192403,2.37454312199591,385.41615960351515,0.17634758923213745,2.1223880925311795,359.75202116657476
HOA,1.0,0.2,19.05,914.4,10,200.0,1000.0,500,0.15131189894987468,0.00462050173807548,20.825326574836694,0.13487803885335314,0.004668122526896592,20.534144378901793
HOA,0.601,20.0,19.05,457.2,100,1500.0,600.0,500,14.169283399542927,15.797549931112496,813.5014152136876,12.314622219123734,14.380107046114205,775.9516332237482
HOA,0.601,20.0,152.0,914.4,100,1500.0,1500.0,100,8.612869874645545,7.258686440533036,1100.5687303616173,7.485504787924061,6.475188636901225,1039.1426631459585
HOA,1.0,0.2,19.05,305,1000,600.0,1000.0,500,0.15131189894987468,3.4045091942338668,248.28138304290744,0.13487803885335314,3.387015176629048,247.2299854365669
HOA,15.0,65.0,152.0,457.2,1000,1000.0,600.0,100,51.54699710641188,1879.448748831573,17233.522640812374,49.87829999680288,1681.6533021820176,16094.84572522281
HOA,0.601,0.2,19.05,914.4,100,1000.0,200.0,500,0.13839437071650232,0.0327475860615142,72.87459318394198,0.12027950493827112,0.029754781145782994,69.43951461835597
HOA,0.601,20.0,19.05,609.6,10,1500.0,200.0,500,14.169283399542927,0.891345810310994,255.6775033680693,12.314622219123734,0.8114054193439595,243.86552015482005
HOA,15.0,0.2,104.0,609.6,10,1000.0,200.0,100,0.18356771120112758,0.02278147800852951,22.38414609360548,0.17762519415272404,0.020352994161034386,20.886230537886302
HOA,0.601,65.0,19.05,457.2,1000,1000.0,1000.0,500,35.055662038592835,403.8324073224961,4149.852619811074,30.467118376676233,367.81487750183385,3959.750619519014
HOA,0.601,20.0,19.05,914.4,1000,200.0,200.0,500,14.169283399542927,39.788652274879155,2588.6122233480055,12.314622219123734,36.22276715572708,2469.2609341729876
HOA,1.0,65.0,19.05,609.6,100,600.0,1000.0,500,40.9246787916855,35.58396646998162,1809.2595977534738,36.47988330352341,36.489791698187766,1830.7717986677633
HOA,1.0,0.2,19.05,457.2,1000,1500.0,1500.0,500,0.15131189894987468,1.6232970322386926,248.28138304290744,0.13487803885335314,1.6241533321499764,247.2299854365669
HOA,10.0,20.0,152.0,305,100,1500.0,1500.0,100,17.246160621592185,102.73018748046474,1929.370844396244,16.681866246053687,96.00600911055801,1853.0359841633983
HOA,0.601,20.0,152.0,609.6,1000,1500.0,1500.0,100,8.612869874645545,162.61995102444945,3501.9518276710287,7.485504787924061,145.0589637454258,3306.6581424147394
HOA,10.0,20.0,19.05,609.6,1000,1500.0,600.0,100,18.220262122988068,253.89893397174475,6695.353954003846,17.624095146323896,236.3838846435201,6420.286430292814
HOA,15.0,20.0,254.0,305,100,1500.0,200.0,100,17.593134321710078,120.0018538207917,2131.539910456028,17.023603329807763,107.41847109737056,1991.2973373975371
HOA,10.0,0.2,152.0,609.6,10,1000.0,200.0,100,0.17461980231280258,0.02229290691000724,22.18099565719026,0.16890624238112764,0.020872871011300746,21.321940097912496
HOA,1.0,65.0,152.0,609.6,1000,1000.0,600.0,100,30.49583250933152,568.8356641560871,8519.067099240256,27.183705383418385,566.8763922989123,8567.920351004972
HOA,15.0,0.2,19.05,305,10,1000.0,600.0,100,0.18958493944010943,0.05871811260925012,20.005941597850413,0.18344763061073135,0.052349068993559525,18.64102567074559
HOA,10.0,20.0,19.05,914.4,10,600.0,1000.0,100,18.220262122988068,1.308574183157754,400.37235620100273,17.624095146323896,1.2182242955180744,383.9910563642116
HOA,10.0,20.0,19.05,914.4,1000,1500.0,200.0,500,18.220262122988068,130.8574183157754,6695.353954003846,17.624095146323896,121.82242955180743,6420.286430292814
HOA,0.601,20.0,152.0,457.2,100,1000.0,1000.0,100,8.612869874645545,28.82275109136996,1100.5687303616173,7.485504787924061,25.709363585660768,1039.1426631459585
HOA,10.0,20.0,152.0,457.2,1000,1500.0,1500.0,500,17.246160621592185,529.9988034200709,7889.283020368039,16.681866246053687,495.27631817689075,7576.5045760126695
HOA,15.0,20.0,104.0,609.6,100,1000.0,1500.0,100,17.894055646430996,35.121363046486614,2007.5515790884685,17.31478312596311,31.405603544709095,1874.1134854330712
HOA,0.601,0.2,254.0,305,10,1500.0,600.0,500,0.07438580054592368,0.06055585685352886,33.113760421165985,0.0646492138211935,0.05376011286045189,31.18977709847607
HOA,1.0,20.0,152.0,305,10,1500.0,200.0,100,11.288647055672467,7.1590682628472875,371.8003766072396,10.062596443133481,6.9962180853470155,367.7077249032095
HOA,1.0,65.0,152.0,305,10,1000.0,1500.0,100,30.49583250933152,20.034483746203893,655.3305593639641,27.183705383418385,19.764279778019898,651.7043585878222
HOA,10.0,65.0,19.05,457.2,100,1000.0,600.0,500,53.04986657839959,129.5875119816308,3326.915504602138,51.314074943954346,120.6145629738453,3190.1047338361195
HOA,10.0,65.0,19.05,609.6,100,200.0,200.0,500,53.04986657839959,80.96997305956059,3326.915504602138,51.314074943954346,75.35997640040952,3190.1047338361195
HOA,10.0,20.0,19.05,305,10,200.0,1000.0,100,18.220262122988068,7.875908225607024,400.37235620100273,17.624095146323896,7.333404717104841,383.9910563642116
HOA,15.0,0.2,254.0,609.6,1000,1500.0,200.0,500,0.1804752585315093,2.5119820185635127,398.9116207860498,0.17463285142395726,2.246613062098721,372.5040061939985
HOA,1.0,65.0,19.05,305,100,1500.0,600.0,500,40.9246787916855,123.50336089814037,1809.2595977534738,36.47988330352341,125.3718662104698,1830.7717986677633
HOA,15.0,65.0,104.0,914.4,10,600.0,200.0,100,51.919604125815574,5.813713954732162,1000.8423837094214,50.23884485369078,5.199620467311288,934.3879458604963
HOA,15.0,65.0,152.0,305,1000,1500.0,1000.0,100,51.54699710641188,3639.773670736547,17233.522640812374,49.87829999680288,3256.672114484427,16094.84572522281
HOA,0.601,65.0,152.0,914.4,10,1500.0,600.0,100,21.311176275763344,1.858251990121159,554.815717438244,18.521690722174675,1.6583287329457865,523.9267344612354
HOA,10.0,65.0,104.0,609.6,100,1500.0,1500.0,100,50.716201516659275,100.57304856228893,3804.446343992646,49.05676740303417,93.89181894973034,3652.5488731025
HOA,10.0,20.0,152.0,305,1000,1500.0,1000.0,100,17.246160621592185,1027.3018748046472,7889.283020368039,16.681866246053687,960.0600911055801,7576.5045760126695
HOA,10.0,20.0,152.0,305,10,1000.0,1000.0,500,17.246160621592185,10.273018748046471,471.84185392578576,16.681866246053687,9.600600911055801,453.2120527196975
HOA,10.0,65.0,19.05,457.2,1000,1500.0,600.0,500,53.04986657839959,1295.875119816308,13605.188810000342,51.314074943954346,1206.1456297384527,13044.570835724882
HOA,0.601,20.0,104.0,609.6,10,600.0,1500.0,500,9.432890619458552,1.4649028085785265,328.21595735030076,8.198190489767134,1.310634932533847,310.35100421029244
HOA,15.0,20.0,104.0,609.6,100,1000.0,200.0,500,17.894055646430996,35.121363046486614,2007.5515790884685,17.31478312596311,31.405603544709095,1874.1134854330712
HOA,0.601,0.2,104.0,914.4,1000,1000.0,600.0,100,0.09213354711300814,0.5356377730855286,296.9133089328351,0.08007390313338875,0.47863240491891107,280.57247212838354
HOA,15.0,0.2,19.05,914.4,100,1500.0,1500.0,100,0.18958493944010943,0.0977752353306904,81.9679438256706,0.18344763061073135,0.08717336680022601,76.37731813434803
HOA,15.0,65.0,19.05,305,100,600.0,200.0,500,53.61752696601091,290.27511840632184,3663.3030576544566,51.88180195204233,259.0661259506295,3415.3769351582205
HOA,15.0,0.2,19.05,609.6,10,1000.0,600.0,500,0.18958493944010943,0.018955610482186844,20.005941597850413,0.18344763061073135,0.016899975143196178,18.64102567074559
HOA,10.0,65.0,19.05,609.6,1000,1500.0,1000.0,100,53.04986657839959,809.6997305956058,13605.188810000342,51.314074943954346,753.5997640040953,13044.570835724882
HOA,1.0,65.0,152.0,914.4,1000,1500.0,200.0,500,30.49583250933152,274.0255493175755,8519.067099240256,27.183705383418385,274.68801215224886,8567.920351004972
HOA,1.0,20.0,104.0,305,10,1000.0,200.0,100,11.911853560641276,6.556228085040264,354.61453196029055,10.618117005456812,6.435961036202616,351.33999651442076
HOA,15.0,65.0,152.0,914.4,1000,1500.0,600.0,500,51.54699710641188,606.0804746664759,17233.522640812374,49.87829999680288,542.3093023068922,16094.84572522281
HOA,1.0,20.0,104.0,457.2,100,1500.0,1500.0,500,11.911853560641276,31.16805183491647,1252.4411495801535,10.618117005456812,30.775943250235617,1247.7649577346788
HOA,10.0,0.2,19.05,914.4,1000,600.0,200.0,100,0.18443182271974254,0.8798900654043572,314.6053058379271,0.17839721348035253,0.8208511865345708,301.9324598929387
HOA,15.0,0.2,19.05,914.4,100,1500.0,600.0,100,0.18958493944010943,0.0977752353306904,81.9679438256706,0.18344763061073135,0.08717336680022601,76.37731813434803
HOA,0.6,0.5,6.35,914.4,100,1500.0,200.0,500,0.4538708866618008,0.05999991905390469,98.85403011619086,0.3944345237662599,0.05185074046149037,91.86228478989226
HOA,0.6,0.5,25.0,457.2,1000,1500.0,1000.0,500,0.32665733756382864,3.6804267664188135,391.13796308000275,0.283880141166118,3.1805518417726053,363.4735671814422
HOA,0.4,20.0,76.2,914.4,100,1000.0,1500.0,500,7.315351429617988,4.2556129701898024,841.4927705748561,6.263504008984356,3.621158843451114,775.9200029008542
HOA,0.6,20.0,25.0,305,1000,1500.0,200.0,100,13.271236186638536,383.94744825905997,2696.383621050865,11.533310196577737,331.7997724738002,2505.6738689220815
HOA,0.6,0.5,25.0,457.2,100,1500.0,1000.0,100,0.32665733756382864,0.36804267664188134,122.97516302095751,0.283880141166118,0.31805518417726053,114.27737882043495
HOA,0.6,106.0,25.0,457.2,10,200.0,1500.0,500,41.116454504053856,5.533711948130299,480.1027292825425,35.732076297169804,4.782124151757162,446.146035664094
HOA,0.6,20.0,6.35,305,1000,200.0,600.0,500,18.439591101947418,247.60645772794075,2162.9580838661905,16.024846599514948,213.97659161350032,2009.9764395561308
HOA,0.208,106.0,25.0,609.6,1000,600.0,200.0,100,15.30249920011736,111.6773341620723,2897.5165243480565,12.896362445191045,93.47556476317739,2649.7098063765247
HOA,0.208,0.5,25.0,457.2,1000,600.0,1500.0,500,0.14330034788750978,1.5622092331635657,254.28187600373053,0.12076806544548747,1.307592014475294,232.5347154258262
HOA,0.6,106.0,6.35,609.6,10,1000.0,1500.0,500,57.12886109132037,2.009285925253408,384.75125388424476,49.64758873078929,1.7363850596138413,357.53857699114525
HOA,0.4,106.0,76.2,457.2,10,1500.0,1500.0,500,21.51101299643768,5.170468213830919,463.9986849602606,18.418023718586802,4.399621588817004,427.841894273684
HOA,0.4,0.5,76.2,914.4,1000,600.0,600.0,500,0.1795999320127426,0.9082319462454738,387.24192833147845,0.1537759197214501,0.7728268917050816,357.06635714651577
HOA,0.4,106.0,6.35,609.6,1000,200.0,200.0,100,41.5890982781093,144.42774738828916,3297.230724941395,35.609155117320874,122.89553076333934,3040.2962011350082
HOA,0.4,0.5,25.0,457.2,1000,200.0,1500.0,100,0.24932951201310127,2.778988184597645,339.63908964855096,0.21347934040862948,2.364678769191056,313.17293818854534
HOA,0.208,20.0,6.35,457.2,100,1000.0,200.0,500,12.731161032776491,7.526423649008276,560.345436075493,10.72933674948463,6.299726856095726,512.4225468435023
HOA,0.208,20.0,25.0,457.2,1000,200.0,200.0,100,5.878064649385675,73.55174552569557,1761.7547407459576,4.95380860364045,61.563888535824994,1611.0827233453776
HOA,0.6,20.0,6.35,457.2,1000,1500.0,1000.0,100,18.439591101947418,110.63875147144788,2162.9580838661905,16.024846599514948,95.61181544887513,2009.9764395561308
HOA,0.208,20.0,25.0,914.4,100,1500.0,600.0,500,5.878064649385675,1.8515834593364642,553.9019397149779,4.95380860364045,1.5498024811055535,506.5301229866103
HOA,0.6,106.0,6.35,914.4,100,200.0,200.0,500,57.12886109132037,8.96644185544268,1223.749723438983,49.64758873078929,7.748621278837317,1137.1963841430847
HOA,0.208,20.0,76.2,609.6,10,1500.0,600.0,500,4.004436860479174,0.5095915705823011,193.0959907485773,3.3747865931093326,0.4265356100782777,176.58168157422924
HOA,0.208,20.0,6.35,914.4,10,200.0,1000.0,100,12.731161032776491,0.18946935163617554,176.17459273657576,10.72933674948463,0.15858862303967375,161.10746637192284
HOA,0.6,0.5,76.2,457.2,100,600.0,600.0,100,0.24999356337549397,0.5088784157563531,144.72011180453146,0.2172558210108749,0.4397626376484235,134.48435141983666
HOA,0.6,20.0,6.35,914.4,10,600.0,200.0,100,18.439591101947418,0.27852076211380083,213.80752078585027,16.024846599514948,0.24069212054310865,198.68534789694647
HOA,0.4,106.0,6.35,914.4,10,200.0,600.0,500,41.5890982781093,0.644509068118981,325.92990683321284,35.609155117320874,0.5484215148445213,300.5320343783091
HOA,0.208,20.0,76.2,609.6,1000,600.0,600.0,100,4.004436860479174,50.95915705823012,1953.4323798184491,3.3747865931093326,42.65356100782777,1786.367356114729
HOA,0.6,106.0,76.2,305,100,1500.0,1500.0,500,31.46676285153497,171.86341063333143,1800.3643068120123,27.34605365657535,148.52095202944253,1673.0281859377064
HOA,0.208,106.0,76.2,305,10,1000.0,600.0,100,11.35765738062735,5.955491242310226,332.32152083577694,9.571800278724805,4.984833417577846,303.9001107428175
HOA,0.4,0.5,76.2,914.4,1000,1500.0,1500.0,500,0.1795999320127426,0.9082319462454738,387.24192833147845,0.1537759197214501,0.7728268917050816,357.06635714651577
HOA,0.4,20.0,25.0,914.4,1000,600.0,600.0,500,10.179749772592242,32.77827893968964,2347.416209662874,8.716041071237875,27.891482493125007,2164.4953538541445
HOA,0.6,20.0,76.2,457.2,100,600.0,1000.0,100,10.15658686695592,23.780715197718216,998.9168343841867,8.826537726231239,20.55082258690583,928.265469943532
HOA,0.4,0.5,25.0,914.4,10,1500.0,1000.0,100,0.24932951201310127,0.006995793940056606,33.573184918091215,0.21347934040862948,0.005952816026845556,30.957016685051716
HOA,0.208,0.5,76.2,609.6,100,600.0,600.0,100,0.09812464184851337,0.10853983889100965,88.77061014456628,0.08269570411565741,0.09084943525708851,81.17860734927423
HOA,0.4,106.0,76.2,457.2,10,1000.0,1000.0,100,21.51101299643768,5.170468213830919,463.9986849602606,18.418023718586802,4.399621588817004,427.841894273684
HOA,0.208,106.0,76.2,305,1000,600.0,1500.0,500,11.35765738062735,595.5491242310227,3361.890719711388,9.571800278724805,498.4833417577846,3074.368940825907
HOA,0.208,106.0,6.35,914.4,100,600.0,600.0,500,22.953718396281914,3.47358170727403,759.8651337230731,19.344518044544685,2.9074387768539203,694.878555283703
HOA,0.208,106.0,76.2,457.2,10,1000.0,200.0,500,11.35765738062735,2.6611103825584617,332.32152083577694,9.571800278724805,2.2273883753869836,303.9001107428175
HOA,0.6,106.0,6.35,305,1000,200.0,200.0,500,57.12886109132037,797.1215105833203,3892.289811919729,49.64758873078929,688.8566053629887,3616.9960371580687
HOA,0.4,20.0,76.2,914.4,100,600.0,600.0,500,7.315351429617988,4.2556129701898024,841.4927705748561,6.263504008984356,3.621158843451114,775.9200029008542
HOA,0.4,0.5,25.0,609.6,1000,600.0,600.0,100,0.24932951201310127,1.5676843196386105,339.63908964855096,0.21347934040862948,1.3339638678528147,313.17293818854534
HOA,0.4,106.0,6.35,914.4,10,1500.0,1500.0,500,41.5890982781093,0.644509068118981,325.92990683321284,35.609155117320874,0.5484215148445213,300.5320343783091
HOA,0.208,106.0,6.35,305,100,1500.0,200.0,500,22.953718396281914,30.880328476742932,759.8651337230731,19.344518044544685,25.847287330899636,694.878555283703
HOA,0.4,20.0,25.0,609.6,10,1500.0,200.0,100,10.179749772592242,0.734526979479275,232.0411309790253,8.716041071237875,0.6250189775542915,213.95947929459558
HOA,0.4,20.0,76.2,305,1000,600.0,1000.0,500,7.315351429617988,378.32628526961975,2676.473526390894,6.263504008984356,321.92297166370156,2467.911096779344
HOA,0.208,106.0,25.0,914.4,10,600.0,200.0,100,15.30249920011736,0.49836029345040855,286.4183218010145,12.896362445191045,0.4171348665810176,261.92272921474137
HOA,0.4,106.0,6.35,305,10,200.0,600.0,100,41.5890982781093,5.729720331056404,325.92990683321284,35.609155117320874,4.875496806839828,300.5320343783091
HOA,0.6,0.5,6.35,609.6,10,1000.0,1000.0,500,0.4538708866618008,0.013445354892718751,31.080057719507835,0.3944345237662599,0.011619209124743315,28.88182818808616
HOA,0.4,106.0,76.2,609.6,10,1000.0,200.0,500,21.51101299643768,2.9167673288204923,463.9986849602606,18.418023718586802,2.481916913270553,427.841894273684
HOA,0.6,106.0,6.35,914.4,100,200.0,1000.0,500,57.12886109132037,8.96644185544268,1223.749723438983,49.64758873078929,7.748621278837317,1137.1963841430847
HOA,0.6,20.0,6.35,609.6,10,200.0,200.0,500,18.439591101947418,0.6241359239578578,213.80752078585027,16.024846599514948,0.5393658910899033,198.68534789694647
HOA,0.4,20.0,6.35,457.2,100,1500.0,1000.0,100,16.921741661011758,10.118328880903785,650.1878048399707,14.488626794280963,8.609823394348139,599.522350112278
HOA,0.208,0.5,6.35,457.2,1000,200.0,200.0,100,0.3000224569856444,1.5496394026238252,253.25166923303493,0.2528474791198771,1.2970708821658998,231.59261588645518
HOA,0.6,106.0,25.0,305,100,200.0,1000.0,500,41.116454504053856,123.84293887453374,1527.027075936634,35.732076297169804,107.0226124105708,1419.0235437714584
HOA,0.4,106.0,6.35,609.6,10,1000.0,600.0,100,41.5890982781093,1.4442774738828914,325.92990683321284,35.609155117320874,1.2289553076333934,300.5320343783091
HOA,0.6,0.5,6.35,457.2,100,1500.0,1000.0,500,0.4538708866618008,0.23834187735704965,98.85403011619086,0.3944345237662599,0.2059703249406384,91.86228478989226
HOA,0.4,0.5,25.0,457.2,1000,600.0,1500.0,100,0.24932951201310127,2.778988184597645,339.63908964855096,0.21347934040862948,2.364678769191056,313.17293818854534
HOA,0.208,0.5,6.35,914.4,100,1500.0,1500.0,500,0.3000224569856444,0.03901044992646595,79.6232231308419,0.2528474791198771,0.03265231809034791,72.81353993056803
HOA,0.6,106.0,25.0,914.4,10,1500.0,1500.0,100,41.116454504053856,1.3930504896462446,480.1027292825425,35.732076297169804,1.2038466139180375,446.146035664094
HOA,0.4,0.5,25.0,305,100,1500.0,1500.0,500,0.24932951201310127,0.6219298494466445,106.78373453940898,0.21347934040862948,0.5292085511783492,98.46268264073171
HOA,0.4,20.0,6.35,305,1000,1000.0,200.0,500,16.921741661011758,226.44539449394034,2068.0040372154194,14.488626794280963,192.68546002056564,1906.8561901714224
HOA,0.6,0.5,25.0,305,10,1000.0,600.0,500,0.32665733756382864,0.08236693043261936,38.66382746626375,0.283880141166118,0.07117986823672953,35.929213261194676
VCB,0.601,20.0,152.0,305,100,1500.0,1000.0,100,14.300485036009146,38.1719727159023,1085.441146603782,12.627813371395453,24.786341840357757,828.4130060256243
VCB,10.0,65.0,19.05,457.2,100,1500.0,1000.0,500,58.41002072580419,59.652113913963305,2214.8861887317444,57.6845682683897,59.88579287958768,2219.928135923277
VCB,1.0,20.0,19.05,457.2,100,200.0,1500.0,100,17.18909331473537,14.663669262291984,894.3586538575712,15.501816125429354,10.71179873739849,730.1579470449806
VCB,1.0,0.2,19.05,305,100,1500.0,1000.0,100,0.15923908561182148,0.24180699422063034,43.760796077257346,0.14360821597377912,0.1846104660117075,36.576841306019965
VCB,10.0,65.0,152.0,457.2,10,1000.0,600.0,100,56.56036095257635,8.695413807414655,648.7651698031734,55.85788126954535,8.727280305223909,650.1348034150938
VCB,1.0,65.0,104.0,305,1000,600.0,1500.0,500,41.76012950368587,1060.5315528233205,8885.927798239587,37.660965420747786,785.0081303653695,7336.571153973272
VCB,0.601,65.0,152.0,914.4,100,1500.0,200.0,500,35.14351961781721,19.89835005613262,2164.63110854148,31.032919920569242,12.752280232454783,1638.5242391475413
VCB,15.0,0.2,19.05,305,100,600.0,200.0,100,0.18638632245122091,0.5993898802645429,78.64139309494762,0.18436464243274575,0.608297729990816,79.39006190553994
VCB,10.0,0.2,152.0,305,100,1500.0,200.0,500,0.17930168881093694,0.6267457983417617,80.88511019477635,0.1770747618359051,0.6282970264092049,80.98830010815671
VCB,0.601,20.0,19.05,609.6,1000,1000.0,200.0,100,16.988619936718532,88.28665377646203,3666.298504324615,15.001527672540997,54.058663486471524,2697.1137378501458
VCB,0.601,20.0,19.05,305,1000,1500.0,200.0,500,16.988619936718532,261.87554698838983,3622.306085912324,15.001527672540997,160.34734082038528,2664.7505769967556
VCB,0.601,20.0,254.0,914.4,1000,1500.0,1000.0,500,13.704306561961236,75.81446673452226,4999.591488771388,12.101367555930908,49.874693054317916,3846.9732778819885
VCB,1.0,0.2,152.0,609.6,1000,1500.0,600.0,100,0.1408256512431894,1.334975794821733,261.135982924757,0.12700223981240122,1.0294574943305534,220.7204013680134
VCB,0.601,65.0,104.0,914.4,1000,600.0,200.0,100,36.266976044225544,194.28725639369145,9009.23113112669,32.02497005368406,123.22413778193643,6775.289814520443
VCB,15.0,65.0,152.0,457.2,100,1000.0,1500.0,100,59.487918376278415,78.75438315008952,2646.0454264514287,58.84266965662798,80.06329484807824,2674.1365110354327
VCB,1.0,20.0,104.0,457.2,1000,1500.0,1500.0,500,15.473002118736458,191.78371709610846,4536.114980509011,13.954176020873158,142.11100966442754,3751.3690515903204
VCB,15.0,0.2,254.0,457.2,1000,1500.0,600.0,500,0.1815071558393932,3.557523881622395,367.0609438545371,0.1795383987688909,3.607764105366095,370.38177947940954
VCB,1.0,0.2,19.05,609.6,100,600.0,200.0,500,0.15923908561182148,0.09920186042294621,49.76911660043771,0.14360821597377912,0.07579161319967227,41.60114815804887
VCB,10.0,0.2,254.0,305,10,1500.0,200.0,500,0.17786349315877822,0.06676692818682517,19.398721629218677,0.1756544285737462,0.06692752381167322,19.42258807534334
VCB,0.601,0.2,19.05,914.4,100,200.0,200.0,100,0.14656743473522357,0.033378525823426465,39.672380046159695,0.12942401656308428,0.021603922622597388,30.21367912054215
VCB,1.0,65.0,254.0,609.6,10,1500.0,1500.0,100,39.66242874750594,4.082555144658662,534.2455703182146,35.76917445696268,3.045084410349059,443.12710243349215
VCB,0.601,20.0,19.05,914.4,100,600.0,600.0,500,16.988619936718532,4.696622200322605,876.9686018496855,15.001527672540997,2.8757949460160597,645.1387564382751
VCB,15.0,0.2,104.0,305,100,1500.0,1500.0,100,0.1831760012085409,0.55210287620076,74.62578479169467,0.18118914264168226,0.5600388816121888,75.31300775049273
VCB,15.0,0.2,152.0,609.6,100,1000.0,200.0,500,0.18246507984457558,0.22971513870657248,85.26077524960134,0.18048593244180522,0.232992203326906,86.04008348825458
VCB,1.0,0.2,19.05,457.2,1000,1000.0,1000.0,500,0.15923908561182148,1.2912985847097311,188.80829265187066,0.14360821597377912,0.9862744960694193,157.91348896271415
VCB,0.601,65.0,19.05,609.6,1000,200.0,200.0,100,41.74825719542877,261.3213477907411,7230.149932646128,36.865127239909,157.53591416235923,5267.172198271907
VCB,15.0,20.0,152.0,609.6,100,1000.0,1500.0,500,18.816383445108563,16.750582705791324,1314.6192469702319,18.61228742598732,17.020582709352425,1328.1640751205928
VCB,1.0,0.2,104.0,609.6,1000,1500.0,600.0,100,0.14398610410117121,1.234915114472066,247.93219976004224,0.12985246339199646,0.9506512831643,209.169077617268
VCB,15.0,65.0,104.0,914.4,10,1000.0,200.0,500,59.72109345218748,2.9153746287295044,646.5420950842596,59.073315548069154,2.9641715799763593,653.4555167650782
VCB,1.0,0.2,104.0,305,100,1000.0,1000.0,100,0.14398610410117121,0.33881261200708895,54.89739118096021,0.12985246339199646,0.2606642370918906,46.29019648630978
VCB,10.0,20.0,104.0,457.2,1000,600.0,200.0,500,18.11458363747344,314.19708883047514,6388.561383241162,17.88960050869602,315.29047741606024,6401.219125253438
VCB,0.601,65.0,152.0,457.2,10,1000.0,1500.0,500,35.14351961781721,5.111370028649416,462.338255528327,31.032919920569242,3.27571106753305,349.96684256003726
VCB,0.601,0.2,254.0,457.2,10,1500.0,1500.0,500,0.1182363715380682,0.015890329370818457,12.468576806573084,0.10440672674626778,0.010931082450835947,9.86574447355945
VCB,0.601,65.0,104.0,914.4,100,1500.0,1500.0,100,36.266976044225544,15.215081538557614,1829.9946375846737,32.02497005368406,9.649965410348438,1376.219715169951
VCB,15.0,0.2,104.0,457.2,10,1000.0,600.0,500,0.1831760012085409,0.033592571152528256,18.76293196905013,0.18118914264168226,0.03407541239702373,18.935737376267475
VCB,0.601,20.0,104.0,305,1000,1000.0,1500.0,500,14.757730948926604,334.11053409606427,4218.87016905822,13.031577022671321,214.79265159419023,3199.7900900445024
VCB,0.601,0.2,104.0,305,10,1500.0,1500.0,500,0.12732342698930244,0.02324971052215643,10.554238549711155,0.11243090495034713,0.015683793820475776,8.249249303316946
VCB,0.601,65.0,152.0,305,1000,1500.0,1500.0,100,35.14351961781721,967.492541148078,8206.56018937677,31.032919920569242,620.0324873705844,6212.005373076619
VCB,10.0,0.2,104.0,609.6,10,600.0,1000.0,500,0.18037330784698882,0.02007419763289302,18.018864791445186,0.1781330713635292,0.020125012364781005,18.04230020472707
VCB,15.0,0.2,19.05,305,100,600.0,1000.0,500,0.18638632245122091,0.5120229001257632,71.12371896455078,0.18436464243274575,0.519632342995766,71.80082463542857
VCB,1.0,0.2,104.0,305,10,1500.0,200.0,500,0.14398610410117121,0.03804037626449743,13.814786550679152,0.12985246339199646,0.029266223588708135,11.643240600179205
VCB,10.0,0.2,19.05,305,100,1500.0,1500.0,500,0.18525798025331555,0.4274542534181735,63.371401758211164,0.18295707613856935,0.4286272234342154,63.46230997742875
VCB,1.0,65.0,104.0,305,100,600.0,1000.0,500,41.76012950368587,111.90046640638245,2151.95782029958,37.660965420747786,82.82900747915919,1775.5256200094827
VCB,15.0,20.0,254.0,305,100,1500.0,1500.0,500,18.717126028762582,51.747247386552466,1350.4384054609104,18.514106626920295,52.57332676155182,1364.2178756421501
VCB,15.0,0.2,152.0,914.4,1000,1500.0,600.0,100,0.18246507984457558,1.126658392432734,352.6075465028673,0.18048593244180522,1.1427302747260657,355.83011605367153
VCB,1.0,65.0,19.05,609.6,10,600.0,1500.0,500,46.140325932444085,2.6055437539690267,399.6980181516104,41.61120284098821,1.903594380163165,325.44693558851486
VCB,1.0,65.0,152.0,609.6,1000,1500.0,600.0,100,40.852165699088076,424.0284030699141,9966.144087134902,36.84212712080358,315.050576507007,8249.467765859416
VCB,1.0,65.0,19.05,609.6,1000,1500.0,1500.0,500,46.140325932444085,251.5936123095012,7142.105604484243,41.61120284098821,183.81275914010607,5825.371576528071
VCB,10.0,65.0,19.05,457.2,10,200.0,200.0,100,58.41002072580419,7.952845528395719,612.8819953960505,57.6845682683897,7.983999708774413,614.274268584866
VCB,10.0,0.2,104.0,914.4,100,1000.0,600.0,100,0.18037330784698882,0.10916145814073837,79.56786773129427,0.1781330713635292,0.10943813762506306,79.6717453768218
VCB,10.0,0.2,19.05,609.6,10,600.0,200.0,500,0.18525798025331555,0.019064211732641615,17.4353600013684,0.18295707613856935,0.019116633756967625,17.460295207541495
VCB,0.601,0.2,19.05,457.2,1000,1500.0,1000.0,100,0.14656743473522357,0.7947199595180667,144.223057432718,0.12942401656308428,0.5143693903365335,109.83789417810071
VCB,10.0,0.2,152.0,305,10,1500.0,600.0,500,0.17930168881093694,0.0612883642106524,18.368017325823708,0.1770747618359051,0.06144005606247303,18.39136080588959
VCB,1.0,20.0,104.0,457.2,1000,1000.0,200.0,100,15.473002118736458,232.29973872018715,5118.601501357236,13.954176020873158,172.13322858772756,4233.3134312899365
VCB,10.0,0.2,104.0,457.2,1000,1000.0,1000.0,100,0.18037330784698882,2.957764413547253,326.09342519075017,0.1781330713635292,2.965244729205975,326.5206703150966
VCB,1.0,65.0,19.05,305,10,1000.0,1500.0,500,46.140325932444085,7.606213868703977,393.3087190756126,41.61120284098821,5.551192140373936,320.2414822079569
VCB,15.0,65.0,19.05,305,10,1000.0,200.0,100,60.77421728934164,13.179341550797442,564.4556751098494,60.11501644715278,13.407095032763193,570.6850273135002
VCB,0.601,0.2,152.0,609.6,1000,1500.0,1500.0,500,0.12337913378219828,0.8596633046451048,202.01091942723926,0.10894796025469827,0.5848590500800013,158.7364432884335
VCB,15.0,20.0,19.05,609.6,10,1500.0,1000.0,500,19.222757456784716,1.2942363348576225,256.790383757925,19.014253613051512,1.3159339358869786,259.54182997745585
