# 600 rows sampled (seed 1584, 60 per electrode configuration x LV/HV) from the IEEE 1584-2018 spreadsheet result set in
VCB,15.0,0.2,19.05,914.4,10,1000.0,200.0,100,0.18638632245122091,0.00942084186866216,16.679408918878927,0.18436464243274575,0.009560831940942795,16.838216959518036
VCB,0.6,0.5,76.2,305,1000,1500.0,1000.0,100,0.3374316680857809,5.9465897882672545,339.0718540364168,0.2979464649812027,5.278912042259646,314.7197949062655
VCB,0.208,0.5,6.35,914.4,1000,1500.0,200.0,100,0.2288423561412799,0.35150606430999765,173.1640788323045,0.19715813006272828,0.3047853835235524,158.379029694029
VCB,0.6,106.0,6.35,305,10,1000.0,600.0,100,56.71826934583694,7.354039146937711,387.2800543900445,50.081274076349615,6.528334254468606,359.46569388750174
VCB,0.4,106.0,25.0,305,100,1000.0,1000.0,500,36.11189445289142,62.721811835345896,1481.0209839797672,31.505160946016602,55.042553592569085,1364.7931391201346
VCB,0.208,20.0,25.0,914.4,10,1500.0,600.0,100,9.182019851069997,0.26603557149102214,145.45962635245812,7.910729003848328,0.2306752625931649,133.04003137780427
VCB,0.6,0.5,76.2,914.4,10,1500.0,1000.0,100,0.3374316680857809,0.010286874669490074,18.998848753590607,0.2979464649812027,0.009131873645821157,17.634355998604978
VCB,0.4,106.0,25.0,609.6,100,1500.0,200.0,500,36.11189445289142,23.37194002340316,1595.9474094573359,31.505160946016602,20.51042888680584,1470.7003468451064
VCB,0.6,20.0,25.0,457.2,100,600.0,600.0,100,16.609115379730877,15.107925089652689,910.9622965231174,14.665568415462758,13.411620866581274,845.5372031507654
VCB,0.208,0.5,25.0,305,10,600.0,1000.0,500,0.17830558346639952,0.022860340577137424,10.445078618199348,0.15361839481444536,0.019821842004231063,9.553259704804612
VCB,0.208,20.0,6.35,609.6,10,600.0,600.0,100,13.217881221521159,0.5133298581102029,146.31370606116022,11.387807698577854,0.445100251642398,133.8211882808855
VCB,0.6,20.0,25.0,609.6,10,1500.0,1000.0,500,16.609115379730877,0.8081003688863021,194.360116413215,14.665568415462758,0.7173675872321067,180.40121952721972
VCB,0.208,0.5,6.35,457.2,10,1000.0,600.0,500,0.2288423561412799,0.01049915837717023,9.621629464451459,0.19715813006272828,0.00910365520703573,8.800118066813633
VCB,0.4,0.5,76.2,914.4,100,1000.0,1000.0,500,0.2602800150729506,0.08124674877847152,69.24380767850504,0.2270765322656276,0.07129941551434706,63.809679044675114
VCB,0.6,106.0,6.35,914.4,1000,600.0,600.0,100,56.71826934583694,133.4387889409177,7121.4550793749495,50.081274076349615,118.45640189181582,6609.993885763088
VCB,0.6,0.5,25.0,305,100,1500.0,1500.0,500,0.37013408534797004,0.4215891138561231,64.71888772039752,0.32682214720416625,0.37425346782986163,60.07079274629958
VCB,0.4,0.5,25.0,305,1000,200.0,200.0,500,0.2958703076819861,4.516343848470985,285.4451486077862,0.25812663123582186,3.963391538728545,263.0439302542358
VCB,0.6,0.5,25.0,305,1000,1000.0,1500.0,100,0.37013408534797004,4.253144080640762,274.91865032513243,0.32682214720416625,3.775604893590959,255.17405887939137
VCB,0.6,0.5,76.2,914.4,1000,600.0,1500.0,100,0.3374316680857809,1.0186460278179634,336.9968280952944,0.2979464649812027,0.9042733691935191,312.7937968299254
VCB,0.6,20.0,76.2,609.6,100,600.0,1000.0,100,15.141651984693455,11.034307994444656,997.803610404562,13.369823017524697,9.795385830178253,926.1415947238366
VCB,0.208,0.5,25.0,914.4,100,200.0,200.0,500,0.17830558346639952,0.04811974237948018,49.891471394391885,0.15361839481444536,0.04172387228929882,45.63165110648274
VCB,0.4,106.0,76.2,914.4,100,600.0,1500.0,100,32.52522554169295,13.4829868099625,1696.6999450250494,28.376037342302304,11.832215976532792,1563.546005873023
VCB,0.208,20.0,6.35,457.2,10,200.0,200.0,500,13.217881221521159,0.8754563350340795,153.25912855130215,11.387807698577854,0.7590944280158076,140.1735985626336
VCB,0.6,20.0,25.0,609.6,1000,1500.0,1000.0,100,16.609115379730877,80.81003688863022,3468.7388629538796,14.665568415462758,71.73675872321067,3219.614870820244
VCB,0.6,0.5,25.0,457.2,100,600.0,600.0,500,0.37013408534797004,0.2721060223903278,73.76394989281366,0.32682214720416625,0.24155420325137744,68.46624072562808
VCB,0.208,106.0,6.35,457.2,100,200.0,1000.0,100,22.73292877557415,15.26578284989795,916.9071190512601,19.585455261937415,13.236720367333595,838.6200002572077
VCB,0.4,20.0,25.0,914.4,10,1500.0,200.0,100,14.098174244547922,0.41232069312069164,191.3488957967037,12.299693919378543,0.3618387795939178,176.33218096599413
VCB,0.6,0.5,25.0,609.6,1000,1500.0,600.0,100,0.37013408534797004,1.6094599202269284,299.1234718086297,0.32682214720416625,1.4287512098418762,277.6404958966345
VCB,0.4,0.5,6.35,305,10,1500.0,600.0,500,0.3517600861184159,0.02971333219702231,12.307467517737042,0.3068866448422513,0.02607542148434477,11.34159975439005
VCB,0.208,106.0,25.0,305,10,1000.0,1500.0,500,19.627582277199785,3.3434322616658982,236.48247800971322,16.91005758145579,2.8990375632841565,216.29119422099689
VCB,0.4,106.0,25.0,305,10,200.0,1500.0,100,36.11189445289142,6.248748764625504,349.75324736336535,31.505160946016602,5.483691856133104,322.3052458742404
VCB,0.4,20.0,76.2,609.6,1000,600.0,600.0,500,12.227193325774357,101.60855757705164,4003.271305074677,10.667390882777052,89.1682544276691,3689.101822528308
VCB,0.4,0.5,6.35,609.6,100,200.0,600.0,500,0.3517600861184159,0.10848523453823444,55.31791508810675,0.3068866448422513,0.0952029949604893,50.97666528653973
VCB,0.6,0.5,6.35,914.4,100,1500.0,1000.0,100,0.4147227716208949,0.05431814944283456,53.82152752601321,0.36619320424969687,0.04821935654159029,49.9560783441187
VCB,0.208,20.0,6.35,914.4,1000,600.0,1500.0,500,13.217881221521159,22.524498208161802,2339.2277888904373,11.387807698577854,19.530638364735886,2139.500466471232
VCB,0.208,106.0,6.35,457.2,100,200.0,600.0,100,22.73292877557415,17.44677280967902,996.8234053429106,19.585455261937415,15.127822481482765,911.7128955330193
VCB,0.4,106.0,76.2,609.6,1000,1000.0,600.0,100,32.52522554169295,293.26687835137324,7771.110153630572,28.376037342302304,257.3611538990052,7161.247501383635
VCB,0.208,106.0,76.2,305,10,600.0,1000.0,500,17.525776650242623,4.550752864637383,286.80413076623336,15.099256145246294,3.945886281911182,262.31629705941924
VCB,0.6,0.5,25.0,457.2,10,1000.0,200.0,100,0.37013408534797004,0.026758650806400143,17.278658964959366,0.32682214720416625,0.023754213592339698,16.037709827496546
VCB,0.208,106.0,76.2,914.4,1000,600.0,200.0,500,17.525776650242623,92.15496535649439,5648.926069209297,15.099256145246294,79.90612200365372,5166.610972019733
VCB,0.6,0.5,76.2,609.6,1000,1500.0,200.0,100,0.3374316680857809,2.2393129958708164,367.7979785178387,0.2979464649812027,1.9878849493897046,341.3828160258955
VCB,0.208,106.0,25.0,609.6,1000,1500.0,1000.0,500,19.627582277199785,114.55749259694478,4315.3301796229025,16.91005758145579,99.33100125938077,3946.879810563423
VCB,0.6,0.5,76.2,305,1000,600.0,200.0,100,0.3374316680857809,7.273377886843843,384.6163728995411,0.2979464649812027,6.456729568015629,356.99331736197325
VCB,0.208,20.0,25.0,914.4,10,1000.0,200.0,100,9.182019851069997,0.2789757693212761,149.8477879482126,7.910729003848328,0.24189550474263294,137.05352413197534
VCB,0.208,0.5,25.0,609.6,1000,1000.0,200.0,500,0.17830558346639952,0.8419350233438556,199.41341864378745,0.15361839481444536,0.7300286255245395,182.38715538317737
VCB,0.208,0.5,6.35,457.2,1000,200.0,1000.0,500,0.2288423561412799,0.996196693700866,166.16493116166316,0.19715813006272828,0.8637864952643931,151.9774813807965
VCB,0.208,20.0,25.0,457.2,100,1500.0,1000.0,100,9.182019851069997,7.274289661118924,576.5914752244112,7.910729003848328,6.307422230616931,527.3610958559555
VCB,0.6,0.5,25.0,609.6,10,1000.0,1000.0,500,0.37013408534797004,0.014726518381306853,15.85416258026143,0.32682214720416625,0.013073038159958738,14.71552043106053
VCB,0.6,0.5,76.2,305,100,1000.0,1500.0,100,0.3374316680857809,0.5746305874740448,78.55943450281568,0.2979464649812027,0.5101115826170622,72.91731478255619
VCB,0.6,20.0,6.35,914.4,10,200.0,200.0,100,18.60995416830501,0.40122032615055947,188.1087776685211,16.43227527921031,0.3561716692640214,174.59885042993554
VCB,0.6,20.0,25.0,914.4,100,1000.0,1500.0,500,16.609115379730877,4.085001609608186,803.6708451841287,14.665568415462758,3.626341307779063,745.9513980813323
VCB,0.208,20.0,25.0,609.6,100,1500.0,600.0,100,9.182019851069997,5.085498631675647,614.5039734584628,7.910729003848328,4.40955593157793,562.0365592896887
VCB,0.208,20.0,25.0,457.2,100,200.0,600.0,500,9.182019851069997,8.876583818772549,653.0860198066679,7.910729003848328,7.696746310463584,597.3244036592846
VCB,0.6,0.5,6.35,914.4,10,1000.0,600.0,500,0.4147227716208949,0.006113525046064308,13.718469525892765,0.36619320424969687,0.005427103959650906,12.733212338978527
VCB,0.4,0.5,25.0,457.2,100,600.0,1500.0,100,0.2958703076819861,0.18421074892162154,57.785935111393975,0.25812663123582186,0.16165716077308404,53.25099956770714
VCB,0.4,0.5,76.2,457.2,10,1000.0,1000.0,100,0.2602800150729506,0.024595288665055018,16.390745751325305,0.2270765322656276,0.021583998530286277,15.104429706565783
VCB,0.208,20.0,6.35,914.4,100,600.0,600.0,500,13.217881221521159,2.6853611033369997,618.1120906234004,11.387807698577854,2.328434405211251,565.3366091583367
VCB,0.208,20.0,76.2,305,1000,1500.0,1500.0,100,7.455419136605185,155.55103137708812,2614.5906416134185,6.423183717351222,134.87585441467309,2391.352361634089
VCB,0.4,106.0,6.35,305,100,200.0,200.0,100,41.23341216008045,34.20360210316561,1013.3593902086395,35.9733352718846,30.015931407795552,933.8327803454058
VCB,0.208,20.0,25.0,609.6,10,600.0,200.0,100,9.182019851069997,0.5605234123446245,154.59240707987593,7.910729003848328,0.4860210407485924,141.39303945991063
VCB,0.208,0.5,6.35,914.4,100,1000.0,600.0,500,0.2288423561412799,0.03468235297710933,40.64722071211704,0.19715813006272828,0.030072523142317897,37.1766905674387
VCBB,1.0,0.2,254.0,914.4,10,1500.0,1000.0,500,0.1640776730590042,0.0059863835624686,20.732520734367384,0.15076804900735785,0.005875127981966516,20.354992105616304
VCBB,10.0,20.0,104.0,914.4,10,1000.0,200.0,500,18.6302855242494,1.4942205849566303,447.60428413344823,18.261033265158794,1.504875254706696,449.50269466054635
VCBB,15.0,20.0,254.0,457.2,10,1500.0,600.0,500,19.12945816501442,5.936899912019441,505.4164118940272,18.71931660400091,5.9726806125585625,507.2301355162831
VCBB,1.0,0.2,104.0,609.6,100,1500.0,200.0,500,0.1693779859058801,0.11045282751550425,70.86042294599356,0.15563841200162545,0.10849497153030682,69.67446072113934
VCBB,1.0,0.2,152.0,609.6,10,1000.0,1500.0,100,0.1670994523639741,0.011122517703171374,19.56862649051449,0.15354470814596768,0.010917542301957597,19.219715990749343
VCBB,0.601,20.0,19.05,609.6,100,600.0,200.0,500,17.704087203518693,11.982161611999013,985.9759986096991,15.785418943810098,10.65813491564777,924.1458118744678
VCBB,10.0,65.0,104.0,914.4,10,1000.0,200.0,100,58.112906290318804,5.004996636664157,912.3748098680803,56.96110848764474,5.041659424962166,916.326520621762
VCBB,1.0,65.0,152.0,457.2,100,1000.0,1000.0,500,45.984440749012975,101.82055902699635,2454.389005466734,42.25428290861945,99.29693315466723,2411.694706948791
VCBB,10.0,20.0,152.0,609.6,1000,1000.0,600.0,500,18.553537196909016,314.8205182102859,6974.388130476055,18.185806089666297,317.032173976822,7003.152503597397
VCBB,0.601,20.0,19.05,457.2,1000,200.0,1000.0,100,17.704087203518693,188.2299024027872,3389.859033088126,15.785418943810098,167.42968616939248,3177.3000915395965
VCBB,1.0,0.2,254.0,609.6,100,1500.0,1000.0,500,0.1640776730590042,0.1231508283650344,75.39755950432743,0.15076804900735785,0.12076529904978307,74.08327255313168
VCBB,15.0,0.2,19.05,457.2,1000,1500.0,1000.0,500,0.19423736634611832,2.5889964969742087,307.9179171418075,0.19007285651248132,2.602855950815075,308.8947296519506
VCBB,15.0,20.0,19.05,305,10,200.0,600.0,100,19.62441139629372,8.015930602514045,403.36011334851315,19.2036578833287,8.070122335128621,404.98616435085864
VCBB,15.0,20.0,104.0,914.4,10,1000.0,1000.0,100,19.298662708002468,1.4953049077858498,443.5345978065372,18.88489334871087,1.504708235819717,445.1933196194885
VCBB,0.601,0.2,104.0,609.6,1000,1500.0,600.0,100,0.15974176092070344,0.800977911762755,220.97227823721204,0.14242985757854204,0.7126174914136031,207.13308224537525
VCBB,0.601,0.2,19.05,305,10,600.0,1000.0,100,0.17387838408848913,0.020179797253411312,14.447826469398978,0.1550344339449484,0.017984342893660542,13.555639778250114
VCBB,1.0,20.0,19.05,914.4,10,1500.0,1000.0,100,17.775446492489962,0.6019478755727786,276.77717001077195,16.333540925727576,0.587490061392074,271.74383333872686
VCBB,15.0,0.2,152.0,609.6,10,1000.0,200.0,500,0.1903037897491501,0.02831228297368999,27.661005713247615,0.18622361702699478,0.028448034101791256,27.73898131596072
VCBB,1.0,0.2,19.05,914.4,10,1000.0,1500.0,500,0.18005906743243977,0.003579861887999879,15.481875020172321,0.16545306742076238,0.0035308286403426497,15.230422416615538
VCBB,1.0,20.0,19.05,609.6,100,600.0,200.0,500,17.775446492489962,14.683675260585614,1106.9497692024934,16.333540925727576,14.319534523683158,1087.7340671451734
VCBB,1.0,65.0,152.0,305,1000,1500.0,600.0,100,45.984440749012975,2141.8523132417654,9053.923593436579,42.25428290861945,2087.1360357854605,8903.35839949959
VCBB,1.0,20.0,254.0,609.6,100,1500.0,200.0,500,16.165965353643514,22.24311870173046,1398.7693410743163,14.854617397047614,21.592009818940507,1371.7923479919868
VCBB,0.601,65.0,104.0,914.4,100,600.0,200.0,100,42.73683640960027,24.223355304626672,2182.4428074979364,38.10526119214644,21.50524920164277,2043.3837084907036
VCBB,10.0,65.0,19.05,914.4,1000,600.0,200.0,100,59.1949698297875,389.5536552226594,11856.475422060992,58.02172552776118,392.63019984802406,11911.266600474766
VCBB,1.0,0.2,19.05,609.6,10,200.0,1500.0,500,0.18005906743243977,0.007881860676640486,16.086877338317912,0.16545306742076238,0.0077675272109611945,15.825980470753919
VCBB,1.0,0.2,104.0,914.4,1000,1000.0,1000.0,500,0.1693779859058801,0.5127876850251578,251.23233842366267,0.15563841200162545,0.5041053821499959,247.22211576932645
VCBB,15.0,65.0,19.05,609.6,100,200.0,600.0,100,61.652866260048086,82.9931853143783,3257.808723097651,60.33100954091219,83.58635907713396,3271.711049773116
VCBB,1.0,20.0,104.0,609.6,10,1500.0,600.0,500,16.699589899053052,1.819731808068627,343.656460825758,15.344955479700104,1.769213264586552,336.986554287973
VCBB,1.0,65.0,19.05,914.4,10,1000.0,200.0,100,49.48643410320602,2.122018723501406,557.836161943197,45.47220217700491,2.0799960738456984,548.5783156474965
VCBB,10.0,0.2,254.0,457.2,100,1500.0,200.0,100,0.1879418937760046,0.4258353782243766,106.58299607845557,0.1842168854413644,0.42842248605528804,106.97777203517455
VCBB,10.0,65.0,104.0,609.6,10,1000.0,1000.0,100,58.112906290318804,9.117203074170922,865.9678349703847,56.96110848764474,9.18415458541567,869.7191873697207
VCBB,15.0,0.2,19.05,914.4,1000,1000.0,1500.0,500,0.19423736634611832,0.811149337150155,307.9179171418075,0.19007285651248132,0.8155014913825176,308.8947296519506
VCBB,1.0,0.2,104.0,609.6,100,1000.0,200.0,500,0.1693779859058801,0.11392630383568719,72.10168358255481,0.15563841200162545,0.11190687797893567,70.89571141777745
VCBB,1.0,0.2,104.0,305,100,600.0,1500.0,500,0.1693779859058801,0.3700464802904978,69.95747530948967,0.15563841200162545,0.362984331880765,68.78607755359552
VCBB,15.0,65.0,152.0,609.6,1000,1500.0,1000.0,500,60.40267547634636,1030.4643145539926,14669.991058488236,59.10762323829764,1037.207602914725,14727.348984707198
VCBB,10.0,65.0,19.05,305,100,200.0,1500.0,500,59.1949698297875,216.00139687957892,2792.7026999464383,58.02172552776118,217.71888237207713,2805.6683103213313
VCBB,15.0,0.2,19.05,914.4,10,1500.0,1500.0,100,0.19423736634611832,0.00799697810433332,19.490006222720123,0.19007285651248132,0.008039885224525471,19.551445337053615
VCBB,1.0,0.2,19.05,457.2,10,200.0,1500.0,100,0.18005906743243977,0.013145677675473264,16.086877338317912,0.16545306742076238,0.012947432169915866,15.825980470753919
VCBB,0.601,20.0,152.0,457.2,100,1500.0,1000.0,500,15.959149145690498,26.330068794111785,1142.7403289247482,14.22958734644077,23.375978568861544,1069.9587861006285
VCBB,15.0,0.2,152.0,457.2,10,1000.0,1000.0,500,0.1903037897491501,0.04184419548936564,26.19635157233529,0.18622361702699478,0.04204463678706351,26.270188464109157
VCBB,1.0,65.0,19.05,457.2,1000,1500.0,600.0,100,49.48643410320602,689.7547659246065,7176.682877790416,45.47220217700491,675.1752345482503,7068.597363439818
VCBB,1.0,65.0,152.0,457.2,1000,1000.0,200.0,100,45.984440749012975,1099.8100898455234,9331.659959693628,42.25428290861945,1072.551260941953,9176.641368310764
VCBB,10.0,20.0,104.0,914.4,100,600.0,1000.0,100,18.6302855242494,14.609716179406705,1713.997703984528,18.261033265158794,14.713892030416206,1721.2290444622179
VCBB,0.601,65.0,19.05,609.6,1000,1500.0,200.0,500,46.51867431322893,320.6257197591232,6067.131415690155,41.477245017129746,285.08332883041464,5685.380254731135
VCBB,1.0,65.0,152.0,305,100,1500.0,1500.0,100,45.984440749012975,200.7216319345633,2397.6819131015695,42.25428290861945,195.59394855671587,2355.9411908692095
VCBB,0.601,65.0,19.05,914.4,100,1000.0,1000.0,500,46.51867431322893,14.701829584843754,1655.9753568243752,41.477245017129746,13.072195182696612,1551.7692676224913
VCBB,0.601,65.0,104.0,914.4,100,1000.0,1500.0,500,42.73683640960027,20.501253497657178,1990.1648045005547,38.10526119214644,18.200804961522355,1863.3562953846817
VCBB,10.0,0.2,19.05,457.2,1000,600.0,600.0,500,0.19333311928629754,2.7869297951397254,322.7184557017308,0.18950125686204333,2.8062730713777073,324.06470836674026
VCBB,0.601,65.0,104.0,914.4,1000,1000.0,1000.0,100,42.73683640960027,209.52081724881688,7193.331855715987,38.10526119214644,186.01045690012444,6735.032193614609
VCBB,0.601,20.0,104.0,457.2,1000,600.0,600.0,500,16.264619450637273,278.4378989867837,4209.044137921462,14.501952517434725,247.28102288326707,3941.71412186159
VCBB,1.0,0.2,152.0,305,1000,1500.0,600.0,100,0.1670994523639741,3.9904296691645227,265.62056881580554,0.15354470814596768,3.9114922606398266,261.3055475434425
VCBB,15.0,20.0,152.0,609.6,10,1000.0,600.0,500,19.226571494715902,3.436735893033863,486.12672634687726,18.814347793565677,3.457960066778736,487.9134983745559
VCBB,0.601,65.0,104.0,457.2,10,1000.0,200.0,500,42.73683640960027,7.923488784088845,588.3340014922395,38.10526119214644,7.034297368746734,550.8436257069995
VCBB,10.0,20.0,152.0,609.6,10,1500.0,600.0,100,18.553537196909016,3.017285540016058,451.41780381151614,18.185806089666297,3.0384823698853394,453.29960337230835
VCBB,1.0,65.0,104.0,609.6,1000,1000.0,200.0,100,46.600326782533074,611.3938693432365,8944.322182555306,42.82020960634458,596.9721248851852,8798.251484418388
VCBB,15.0,20.0,254.0,305,100,1500.0,600.0,100,19.12945816501442,116.91072557809957,2000.1656804705656,18.71931660400091,117.61474632553293,2007.3545968418719
VCBB,10.0,65.0,104.0,457.2,100,1500.0,200.0,500,58.112906290318804,154.92095311615873,3443.778753805102,56.96110848764474,156.06061916872554,3458.6302586392426
VCBB,10.0,65.0,19.05,609.6,1000,1500.0,200.0,500,59.1949698297875,666.044550727089,10839.01451357735,58.02172552776118,671.3178128652914,10889.118110640067
VCBB,10.0,0.2,19.05,305,10,200.0,600.0,100,0.19333311928629754,0.05716713427405731,21.848171771876896,0.18950125686204333,0.05756576435356849,21.940937302264217
VCBB,10.0,65.0,254.0,457.2,10,1500.0,1500.0,100,57.5517021363764,17.096178121532162,940.4072709056082,56.411027400033475,17.21687536428837,944.3203218445971
VCBB,0.6,0.5,76.2,609.6,100,1500.0,1500.0,500,0.39955009641584704,0.19520466072561724,101.26340112577462,0.3562175338134329,0.17027920172625,93.89796301248609
VCBB,0.6,20.0,25.0,914.4,10,600.0,1000.0,500,17.464926957999655,0.5538090010360895,270.3251199087043,15.570796415814922,0.4830937655622365,250.66290316485006
VCBB,0.6,106.0,25.0,914.4,1000,1000.0,1500.0,500,57.57295007730795,193.85259733477864,6890.487162470425,51.328968444441394,169.099781757385,6389.304541687729
VCBB,0.4,0.5,6.35,914.4,10,600.0,200.0,500,0.4084817389566732,0.005934162796541554,22.02351584188922,0.3572252510536658,0.005059005668445419,20.164216399032913
VCBB,0.6,106.0,76.2,914.4,10,600.0,200.0,100,54.45248893446419,2.8902066717149317,673.8332805313925,48.54693189224007,2.521159500260409,624.8217198761885
VCBB,0.6,20.0,25.0,305,10,1000.0,1000.0,100,17.464926957999655,3.8371685683316445,262.8783152399553,15.570796415814922,3.347204919574051,243.75774511590294
VCBB,0.4,20.0,6.35,305,1000,600.0,1000.0,500,17.38986534884085,277.94420053441905,2804.901996786706,15.207776560332407,236.9536081542368,2568.102715630483
VCBB,0.6,0.5,76.2,609.6,100,600.0,600.0,100,0.39955009641584704,0.22773728356186934,110.27030221928338,0.3562175338134329,0.19865777130561435,102.24974318511701
VCBB,0.6,20.0,6.35,457.2,1000,1000.0,200.0,500,18.703594911762043,149.43206885287785,2983.5897453171115,16.675126630376393,130.3512595548944,2766.5770301577545
VCBB,0.4,20.0,6.35,609.6,10,200.0,1500.0,500,17.38986534884085,0.7912065639710192,219.50230060590926,15.207776560332407,0.6745211800345965,200.9711765041893
VCBB,0.6,106.0,76.2,305,1000,1000.0,1500.0,500,54.45248893446419,1782.687348884926,7835.838929742039,48.54693189224007,1555.0580481389786,7265.8957314978115
VCBB,0.4,106.0,6.35,457.2,1000,1000.0,1000.0,100,45.61390791756926,364.54183253433,4884.692859301636,39.89025249699299,310.78001403188205,4472.310623103484
VCBB,0.6,20.0,6.35,609.6,1000,600.0,1500.0,500,18.703594911762043,84.20490759684432,2897.169566638704,16.675126630376393,73.45287962758984,2686.4426612656935
VCBB,0.6,0.5,6.35,914.4,100,1000.0,1500.0,100,0.45240802717586037,0.05671453063500606,76.70215020018122,0.4033428427714771,0.04947271733630496,71.12318549847322
VCBB,0.6,0.5,6.35,609.6,100,200.0,600.0,500,0.45240802717586037,0.13953853354076787,84.11194787997461,0.4033428427714771,0.12172101840729939,77.9940282781175
VCBB,0.6,0.5,76.2,305,1000,1500.0,600.0,100,0.39955009641584704,7.283799173693752,374.64737359867473,0.3562175338134329,6.353739220265066,347.397231752069
VCBB,0.6,0.5,76.2,609.6,100,1000.0,1000.0,100,0.39955009641584704,0.20335042371377643,103.57793988633159,0.3562175338134329,0.1773848415911948,96.04415277614808
VCBB,0.6,106.0,76.2,609.6,1000,600.0,1500.0,100,54.45248893446419,532.7683998358426,8032.87714828108,48.54693189224007,464.7398145710023,7448.60228836573
VCBB,0.6,20.0,76.2,457.2,100,600.0,200.0,500,16.518325717975262,26.92294325167028,1156.8700023744923,14.72685728965519,23.485183540056298,1072.724552854919
VCBB,0.208,20.0,6.35,914.4,1000,1500.0,1500.0,100,13.504001100107702,25.823538611900883,2261.024553491425,11.555835538308777,21.45354323980092,2040.780567780748
VCBB,0.208,20.0,6.35,914.4,100,1000.0,600.0,100,13.504001100107702,2.824721461778046,665.3503246621985,11.555835538308777,2.3467072011858625,600.5392605049291
VCBB,0.208,106.0,76.2,457.2,10,1000.0,200.0,500,21.542652778481134,3.141373146047048,352.7998047644119,18.434784677634035,2.6097734177302536,318.4339527707761
VCBB,0.6,20.0,76.2,305,10,1000.0,1000.0,100,16.518325717975262,4.84341621123499,298.9954706683601,14.72685728965519,4.224965956301266,277.247903325386
VCBB,0.4,106.0,25.0,305,10,1500.0,1000.0,100,41.975467594130684,9.714222469466636,439.2879870950583,36.70836544053883,8.28159054992778,402.201814500136
VCBB,0.208,106.0,25.0,305,100,600.0,200.0,500,23.194368195074347,56.58021485439232,1163.5276714124216,19.848214043400905,47.00541254778017,1050.1896842415952
VCBB,0.208,106.0,25.0,609.6,10,1500.0,600.0,500,23.194368195074347,1.4344097441648183,304.97990066579683,19.848214043400905,1.1916713635771725,275.2721344318749
VCBB,0.208,106.0,25.0,914.4,100,200.0,1000.0,100,23.194368195074347,7.259889808275668,1121.1654872942333,19.848214043400905,6.031332973330535,1011.9539552117394
VCBB,0.4,0.5,25.0,609.6,100,200.0,1000.0,100,0.36255265798749275,0.14497472874148168,85.90788133835211,0.31705937357335107,0.12359417825745138,78.65524842287736
VCBB,0.6,0.5,25.0,609.6,10,1000.0,1500.0,100,0.4224467642244695,0.015752312599459497,25.186664837920027,0.37663098036869047,0.01374091789001176,23.354701669771796
VCBB,0.4,0.5,25.0,914.4,10,1000.0,600.0,100,0.36255265798749275,0.0067842213819524835,23.715171042551813,0.31705937357335107,0.005783699504720168,21.713056365530463
VCBB,0.4,20.0,76.2,457.2,100,600.0,1500.0,500,13.973875395083827,19.554082912075348,969.4157085178193,12.220426692638359,16.670290264212873,887.5743667591578
VCBB,0.208,0.5,6.35,914.4,10,200.0,600.0,500,0.29655064131892656,0.004053793852879059,17.840246865855832,0.25376852493252383,0.0033677894813339136,16.102447482062722
VCBB,0.6,0.5,25.0,305,100,200.0,600.0,100,0.4224467642244695,0.6513928189464434,98.63076744587875,0.37663098036869047,0.5682172178067046,91.45681510364533
VCBB,0.4,20.0,25.0,457.2,100,200.0,600.0,500,15.336635711487244,18.273510359643723,933.7904519691477,13.412187179647104,15.578573703052323,854.9567144517025
VCBB,0.6,106.0,6.35,457.2,100,600.0,1500.0,100,61.65620610441995,53.3373439247175,1688.1587226255585,54.96938151142466,46.52675971945911,1565.3697538700746
VCBB,0.4,0.5,6.35,914.4,1000,1500.0,200.0,100,0.4084817389566732,0.5382831172515253,266.10917096675416,0.3572252510536658,0.4588983205838257,243.64333776965998
VCBB,0.4,106.0,25.0,305,100,1000.0,1500.0,100,41.975467594130684,97.14222469466637,1568.703713550954,36.70836544053883,82.8159054992778,1436.2684583650268
VCBB,0.6,20.0,6.35,914.4,10,200.0,1500.0,500,18.703594911762043,0.4138291179363819,230.11065458899986,16.675126630376393,0.36098775301443237,213.37345470492235
VCBB,0.6,106.0,6.35,914.4,100,200.0,600.0,100,61.65620610441995,17.195216654705185,1805.8339103747555,54.96938151142466,14.99957918314634,1674.4857849723428
VCBB,0.4,106.0,25.0,457.2,1000,1000.0,1000.0,500,41.975467594130684,477.2142393802409,5668.851691601127,36.70836544053883,406.8357449671799,5190.268123586918
VCBB,0.208,0.5,25.0,914.4,100,600.0,200.0,500,0.24012962209195682,0.04563601566147917,68.01918239612198,0.20548712934781674,0.03791324845134022,61.393506521629426
VCBB,0.6,20.0,6.35,914.4,1000,600.0,1000.0,500,18.703594911762043,41.55942157281642,2941.3163026643188,16.675126630376393,36.252746749581924,2727.3783649885663
VCBB,0.4,0.5,6.35,914.4,1000,1500.0,1000.0,500,0.4084817389566732,0.502971577907174,256.31295538153785,0.3572252510536658,0.4287944485079332,234.67415172461588
VCBB,0.6,20.0,76.2,914.4,1000,1500.0,1500.0,500,16.518325717975262,63.796945259107794,3727.6321231653733,14.72685728965519,55.65078656889116,3456.501157712427
VCBB,0.6,106.0,25.0,305,100,200.0,1500.0,500,57.57295007730795,151.22115710412672,2003.5028460044134,51.328968444441394,131.91190118152386,1857.7771834453001
VCBB,0.208,20.0,76.2,914.4,1000,1000.0,600.0,500,9.055969385179413,34.23896235912154,2642.5604165134214,7.749502690299537,28.444864605767485,2385.1514300805015
VCBB,0.208,20.0,6.35,457.2,10,1000.0,600.0,500,13.504001100107702,0.9897804964206075,186.31969970434272,11.555835538308777,0.822284621677883,168.17049685029394
VCBB,0.208,106.0,6.35,609.6,1000,600.0,1000.0,100,25.50460712023286,114.11660310503507,3427.273199418244,21.825164495005804,94.80518978776998,3093.426179316823
VCBB,0.208,20.0,6.35,609.6,10,1000.0,200.0,500,13.504001100107702,0.6036689744552376,189.01271684594866,11.555835538308777,0.5015129274356408,170.60119006979184
VCBB,0.6,20.0,25.0,457.2,10,1500.0,1500.0,100,17.464926957999655,1.771014976004468,257.0040716452241,15.570796415814922,1.5448761071497257,238.3107672181399
VCBB,0.4,20.0,6.35,914.4,100,1000.0,200.0,100,17.38986534884085,3.9138467334911033,796.7851727643056,15.207776560332407,3.33664132397879,729.5178827261244
VCBB,0.208,106.0,6.35,914.4,10,1000.0,600.0,500,25.50460712023286,0.5480242141281301,268.7605553026722,21.825164495005804,0.45528466686736213,242.58087679795605
VCBB,0.208,106.0,6.35,914.4,1000,1500.0,1500.0,500,25.50460712023286,50.10024756524613,3261.459821551917,21.825164495005804,41.62201949234019,2943.7645054065797
VCBB,0.4,0.5,25.0,457.2,100,1500.0,600.0,500,0.36255265798749275,0.23139798472939302,83.43497712084645,0.31705937357335107,0.19727192470943003,76.39111511492383
VCBB,0.6,20.0,25.0,609.6,1000,600.0,1500.0,100,17.464926957999655,112.2090587253193,3395.4847466506876,15.570796415814922,97.88121285207522,3148.5126670243335
VCBB,0.6,20.0,76.2,457.2,10,1000.0,600.0,500,16.518325717975262,2.4494252185811036,307.46540043367935,14.72685728965519,2.1366609247839543,285.1017690160565
VCBB,0.4,20.0,25.0,609.6,100,1000.0,1000.0,100,15.336635711487244,9.404395644204502,862.4078755605385,13.412187179647104,8.017456295614593,789.6004957554135
VCBB,0.6,0.5,25.0,305,10,600.0,1500.0,100,0.4224467642244695,0.05766382370950671,25.820002967391634,0.37663098036869047,0.050300796268075126,23.941973671248984
VCBB,0.208,20.0,76.2,914.4,100,1000.0,200.0,100,9.055969385179413,3.5139431670988728,750.6985496826061,7.749502690299537,2.9192951752482292,677.5738061259694
VCBB,0.208,20.0,25.0,457.2,1000,600.0,200.0,500,10.554212035202196,117.13316605232491,2607.796485122269,9.031600161396835,97.31127404670417,2353.7738160987387
VOA,0.601,65.0,19.05,914.4,1000,600.0,1500.0,500,39.10457699440826,67.57441279987812,4652.629905420954,34.80696744150177,47.51056125998678,3731.3495638704217
VOA,0.601,20.0,104.0,914.4,10,1000.0,1000.0,500,11.658389725939287,0.37669199660894565,180.8115909677954,10.37712776356419,0.28403512771841277,151.50947639778792
VOA,10.0,65.0,19.05,609.6,10,1000.0,1000.0,100,55.015340251334585,2.8330267079114537,418.0597637379455,54.08503084768451,2.9134461600238857,425.97855719291476
VOA,10.0,65.0,19.05,457.2,10,600.0,600.0,100,55.015340251334585,4.397247875861638,418.0597637379455,54.08503084768451,4.521908472801778,425.97855719291476
VOA,1.0,20.0,19.05,609.6,10,600.0,1500.0,100,16.20048085819253,0.5333355938915766,145.56314975723436,14.864828057929493,0.5269334713159577,141.80095283371435
VOA,10.0,65.0,104.0,914.4,10,1500.0,1000.0,500,52.700311074790136,1.9767819923111187,495.63206869113475,51.809148814515424,2.0294561084942377,504.43677199945563
VOA,15.0,65.0,19.05,457.2,100,1000.0,1000.0,100,56.30973201592184,49.297836081030304,2026.2653604603927,55.262291814865186,50.2352871740713,2051.000929101884
VOA,10.0,65.0,104.0,457.2,1000,600.0,1000.0,500,52.700311074790136,570.123351713787,10101.590411245978,51.809148814515424,585.2651396054769,10282.770389260497
VOA,10.0,65.0,19.05,457.2,10,1500.0,200.0,100,55.015340251334585,4.397247875861638,418.0597637379455,54.08503084768451,4.521908472801778,425.97855719291476
VOA,10.0,20.0,104.0,914.4,10,600.0,200.0,100,16.808942874885645,0.63220255706838,234.4711195585963,16.524703650871324,0.6481775573502364,238.4609897112082
VOA,0.601,20.0,19.05,609.6,10,1000.0,1000.0,100,15.81915786104621,0.4741735480868387,139.2137999206013,14.08062572061954,0.3369012169276077,112.38487490726926
VOA,15.0,65.0,104.0,305,1000,1500.0,200.0,100,53.55184549374831,1184.044474596244,10721.701408924848,52.555705860281996,1204.3334966428883,10839.233085948885
VOA,1.0,0.2,19.05,914.4,1000,600.0,1500.0,500,0.14665921803412774,0.17023374356481843,105.92967710059565,0.13456786118081487,0.1716744738316207,104.15249504729447
VOA,15.0,20.0,104.0,305,10,1000.0,600.0,500,17.04501147988245,3.9780548943271485,262.3975235100113,16.727950296809286,4.04530955096212,265.2410264855399
VOA,15.0,0.2,19.05,609.6,10,200.0,1000.0,500,0.1781271958002432,0.01306468646147181,12.66744871473919,0.17481377946699003,0.013294400977755017,12.80997547622561
VOA,10.0,65.0,104.0,457.2,10,1500.0,1500.0,100,52.700311074790136,5.701233517137869,495.63206869113475,51.809148814515424,5.852651396054768,504.43677199945563
VOA,15.0,65.0,19.05,609.6,100,1500.0,1000.0,100,56.30973201592184,31.700517485450522,2026.2653604603927,55.262291814865186,32.303055820795464,2051.000929101884
VOA,10.0,0.2,19.05,609.6,10,200.0,1000.0,500,0.17581054062431573,0.00958720206534247,9.934429661945567,0.17283758438235852,0.009798989186521143,10.087160059087811
VOA,1.0,65.0,254.0,305,100,1500.0,600.0,100,33.4709370894129,83.30404115059413,1840.584091807926,30.71141709477676,83.37525387477886,1838.7773388551277
VOA,0.601,0.2,104.0,457.2,100,600.0,1000.0,100,0.09829864720364065,0.075473547516093,33.057519274585495,0.08749558429567059,0.05852198455832799,28.189746008394525
VOA,15.0,0.2,19.05,914.4,1000,200.0,1500.0,100,0.1781271958002432,0.7013019202580802,254.68186720194154,0.17481377946699003,0.71362883196414,257.54094643070295
VOA,10.0,65.0,152.0,457.2,100,1500.0,1500.0,100,52.19668065040824,60.383065733452035,2323.34113767378,51.31403478060982,61.963302180893294,2364.217664648246
VOA,0.601,20.0,104.0,914.4,1000,600.0,1000.0,500,11.658389725939287,37.66919966089456,3227.5018631953917,10.37712776356419,28.40351277184128,2704.676974778816
VOA,10.0,0.2,19.05,457.2,100,1500.0,200.0,100,0.17581054062431573,0.14891377762203575,44.756908993389274,0.17283758438235852,0.15219971592585446,45.44799947953936
VOA,15.0,20.0,152.0,609.6,10,1000.0,200.0,500,16.854645111692243,1.4536561123327358,272.1581411057762,16.54112501077012,1.477616881763722,275.036149982379
VOA,10.0,65.0,152.0,914.4,100,1500.0,600.0,500,52.19668065040824,20.93673640603482,2323.34113767378,51.31403478060982,21.48648418091978,2364.217664648246
VOA,0.601,65.0,19.05,457.2,1000,200.0,200.0,100,39.10457699440826,204.54317269812586,4652.629905420954,34.80696744150177,143.79725880747327,3731.3495638704217
VOA,1.0,0.2,104.0,609.6,100,600.0,600.0,100,0.12187689379533612,0.04862419006108534,31.91433731877298,0.11182872202130006,0.04813910025597188,31.236994491620713
VOA,10.0,20.0,152.0,457.2,10,1000.0,200.0,500,16.64838200597823,1.9312552021711056,243.41467175368874,16.366857866257135,1.9791599551462122,247.49549446315757
VOA,10.0,65.0,254.0,305,10,1500.0,1000.0,500,51.52319986048795,12.110701740312038,541.418268763408,50.65194255084709,12.420740957718666,550.7127026802973
VOA,0.601,65.0,152.0,457.2,10,1000.0,1000.0,500,26.92158347407038,3.3760879356785574,356.6473404222948,23.962890062450594,2.5550133106878983,299.53285033420855
VOA,1.0,0.2,254.0,305,100,1500.0,1500.0,100,0.11140349068282102,0.18672461709225244,37.67311468409382,0.10221880131513837,0.18165471434823724,36.810254123241144
VOA,0.601,20.0,19.05,609.6,1000,200.0,200.0,100,15.81915786104621,47.417354808683875,2485.015527716043,14.08062572061954,33.690121692760776,2006.314000706694
VOA,0.601,0.2,19.05,457.2,10,200.0,200.0,100,0.13337166898038194,0.004536097351095646,5.689460071334813,0.11871406614327329,0.003347946193658222,4.703477916105278
VOA,0.601,65.0,19.05,609.6,10,200.0,1500.0,500,39.10457699440826,1.2916668682750707,260.6353143681151,34.80696744150177,0.908099386175609,208.99957308387812
VOA,15.0,20.0,152.0,609.6,1000,1500.0,200.0,500,16.854645111692243,145.3656112332736,5468.363619832331,16.54112501077012,147.76168817637222,5525.970513170121
VOA,15.0,0.2,19.05,457.2,10,1000.0,600.0,500,0.1781271958002432,0.020314415306318986,12.66744871473919,0.17481377946699003,0.02067168200409783,12.80997547622561
VOA,15.0,0.2,152.0,914.4,100,1500.0,600.0,500,0.16750595295897347,0.0951033308426231,69.26439598013181,0.16439010667869064,0.09656868231986304,69.94568394957092
VOA,10.0,65.0,152.0,914.4,10,1500.0,200.0,100,52.19668065040824,2.093673640603482,514.6479800183996,51.31403478060982,2.148648418091978,523.6588372168646
VOA,1.0,65.0,19.05,914.4,1000,600.0,200.0,500,43.84478052994452,86.75805451444722,5664.471332152758,40.2299863516517,88.62949150627323,5669.351783767477
VOA,10.0,65.0,19.05,914.4,10,1500.0,1000.0,500,55.015340251334585,1.5245941087281802,418.0597637379455,54.08503084768451,1.5679509685101523,425.97855719291476
VOA,0.601,20.0,19.05,457.2,10,600.0,1500.0,100,15.81915786104621,0.7508890306757832,139.2137999206013,14.08062572061954,0.5334920417439547,112.38487490726926
VOA,0.601,0.2,19.05,305,1000,200.0,200.0,100,0.13337166898038194,0.8661680996237723,101.55603981853744,0.11871406614327329,0.63926577127534,83.96317538647777
VOA,1.0,0.2,19.05,914.4,1000,200.0,200.0,500,0.14665921803412774,0.17023374356481843,105.92967710059565,0.13456786118081487,0.1716744738316207,104.15249504729447
VOA,1.0,65.0,19.05,457.2,100,200.0,600.0,100,43.84478052994452,25.526509531989156,1292.7690442445949,40.2299863516517,25.885826187269654,1285.4299909144058
VOA,10.0,65.0,19.05,305,100,600.0,1000.0,500,55.015340251334585,81.63029649190031,1887.1932430012432,54.08503084768451,83.94028250301514,1923.1031372246857
VOA,1.0,0.2,104.0,609.6,1000,1500.0,1500.0,500,0.12187689379533612,0.4862419006108533,138.5349547774296,0.11182872202130006,0.4813910025597188,136.2889417079043
VOA,1.0,65.0,19.05,609.6,10,200.0,200.0,100,43.84478052994452,1.6308939388327883,295.51129596308374,40.2299863516517,1.658922269243387,291.91684074395573
VOA,0.601,20.0,19.05,609.6,10,600.0,1500.0,100,15.81915786104621,0.4741735480868387,139.2137999206013,14.08062572061954,0.3369012169276077,112.38487490726926
VOA,10.0,65.0,152.0,457.2,10,1500.0,200.0,100,52.19668065040824,6.038306573345203,514.6479800183996,51.31403478060982,6.196330218089329,523.6588372168646
VOA,10.0,0.2,19.05,305,1000,600.0,600.0,100,0.17581054062431573,2.7672209847590006,201.6527153790633,0.17283758438235852,2.8281873812586813,204.7801089652837
VOA,10.0,65.0,152.0,914.4,1000,1000.0,1500.0,500,52.19668065040824,209.3673640603482,10489.382395428316,51.31403478060982,214.86484180919774,10674.829073283196
VOA,0.601,65.0,19.05,457.2,1000,600.0,1000.0,500,39.10457699440826,204.54317269812586,4652.629905420954,34.80696744150177,143.79725880747327,3731.3495638704217
VOA,15.0,20.0,104.0,305,10,1000.0,200.0,500,17.04501147988245,3.9780548943271485,262.3975235100113,16.727950296809286,4.04530955096212,265.2410264855399
VOA,10.0,20.0,104.0,457.2,10,1500.0,200.0,500,16.808942874885645,1.8240636525636458,234.4711195585963,16.524703650871324,1.8700054883653483,238.4609897112082
VOA,10.0,20.0,152.0,457.2,1000,1000.0,200.0,500,16.64838200597823,193.12552021711056,4956.894688484657,16.366857866257135,197.91599551462122,5040.809344249488
VOA,15.0,20.0,19.05,457.2,10,600.0,600.0,500,17.92291248790814,1.6582059016311006,222.42118983999308,17.589521111537405,1.6893239508858524,225.10021130321485
VOA,0.601,65.0,152.0,914.4,10,1000.0,1000.0,500,26.92158347407038,1.11533224487131,356.6473404222948,23.962890062450594,0.8441371622650483,299.53285033420855
VOA,10.0,65.0,104.0,457.2,10,600.0,600.0,100,52.700311074790136,5.701233517137869,495.63206869113475,51.809148814515424,5.852651396054768,504.43677199945563
VOA,0.601,20.0,104.0,305,10,1500.0,1500.0,500,11.658389725939287,2.1773383911960966,180.8115909677954,10.37712776356419,1.6416282278642116,151.50947639778792
VOA,0.4,20.0,6.35,914.4,100,1000.0,1000.0,100,18.474418232139087,2.0035096624663953,514.58923605455,16.129301738980853,1.7498994807986392,472.80085983245345
VOA,0.4,0.5,6.35,914.4,100,1000.0,1000.0,500,0.36154069282919526,0.028090427052950243,35.623809519897236,0.31564722917323956,0.024534657674102515,32.73089795008751
VOA,0.208,20.0,76.2,305,10,1500.0,1000.0,500,5.235978827806347,0.8486624547554772,100.27027865937013,4.47402402902875,0.7255048472710591,90.89914266425728
VOA,0.4,0.5,76.2,609.6,1000,1000.0,1000.0,500,0.19631852591343002,0.8521512796717458,200.92422605881805,0.17139813019394923,0.7442834490869321,184.60772240426178
VOA,0.4,20.0,25.0,305,100,200.0,1000.0,100,12.134139970538333,12.212860594238958,531.960778290783,10.593849422947693,10.6669205610998,488.7617069128935
VOA,0.6,20.0,25.0,305,10,1000.0,200.0,500,15.062826411687295,1.5150716726005156,144.1054730317466,13.40622457163278,1.3489162828761556,134.00188270372598
VOA,0.4,0.5,6.35,305,1000,1500.0,1500.0,500,0.36154069282919526,1.6238386490366403,150.49517896231214,0.31564722917323956,1.4182883477347052,138.27387949186993
VOA,0.208,0.5,6.35,914.4,10,1000.0,200.0,100,0.23904506096581604,0.0018596018218028016,6.51413145596976,0.20425853158573137,0.0015897370363824469,5.9053288019818115
VOA,0.208,106.0,6.35,609.6,1000,600.0,1000.0,100,24.117135052335215,59.42821583448947,2861.8496697836445,20.60753973305982,50.80401331647875,2594.3847458631863
VOA,0.208,0.5,25.0,914.4,10,1000.0,200.0,100,0.14534203381148236,0.0019580060196570264,6.7277574059641045,0.12419144024173108,0.00167386085043244,6.098989535401037
VOA,0.6,106.0,25.0,305,1000,1000.0,600.0,500,46.291954505766924,531.4792715036149,5640.6546026626,41.20078934738261,473.192824014615,5245.174388843026
VOA,0.6,20.0,6.35,609.6,1000,1000.0,1500.0,500,19.276864834767274,39.957242318384594,2232.3573816180474,17.15680523353733,35.57519802979574,2075.8412967318586
VOA,0.4,106.0,25.0,457.2,100,1500.0,200.0,500,32.63885281863084,19.64411247834732,1073.6354463390685,28.495723053950137,17.15750259187314,986.4484653190484
VOA,0.208,0.5,6.35,305,100,1500.0,1000.0,500,0.23904506096581604,0.10749901752544513,27.519386400902388,0.20425853158573137,0.09189879657638246,24.947458648103442
VOA,0.208,20.0,6.35,914.4,1000,1000.0,1500.0,100,15.636441239810136,16.96586026951514,1959.0779395336856,13.360981038327841,14.503780383690016,1775.9849428665218
VOA,0.208,106.0,76.2,914.4,100,1000.0,600.0,100,13.937102587593827,4.353688352925171,836.3547838567023,11.908935066885597,3.7218825763475674,758.1901021137743
VOA,0.4,0.5,76.2,609.6,1000,1500.0,1500.0,100,0.19631852591343002,0.8521512796717458,200.92422605881805,0.17139813019394923,0.7442834490869321,184.60772240426178
VOA,0.4,106.0,6.35,914.4,10,600.0,200.0,500,43.44421081771001,0.5590340211134667,231.50283586072143,37.929464207523594,0.4882698404813105,212.7031274260808
VOA,0.6,0.5,25.0,914.4,1000,200.0,200.0,500,0.3295404648202207,0.44285850226987783,200.09852745472222,0.29329777533599355,0.39429094710524537,186.06912590522458
VOA,0.4,0.5,76.2,457.2,10,1000.0,600.0,100,0.19631852591343002,0.013494872994939011,11.258171199942032,0.17139813019394923,0.011786652038511656,10.343926088087276
VOA,0.4,106.0,6.35,609.6,10,1000.0,1000.0,500,43.44421081771001,1.0686415855966127,231.50283586072143,37.929464207523594,0.9333697714705748,212.7031274260808
VOA,0.208,20.0,6.35,609.6,10,600.0,1500.0,500,15.636441239810136,0.32431700280626236,109.77090851574775,13.360981038327841,0.27725222939921323,99.51185542681877
VOA,0.6,20.0,6.35,457.2,1000,600.0,1000.0,500,19.276864834767274,63.27725172487126,2232.3573816180474,17.15680523353733,56.33774080194175,2075.8412967318586
VOA,0.6,0.5,25.0,609.6,1000,200.0,600.0,500,0.3295404648202207,0.8465620949472896,200.09852745472222,0.29329777533599355,0.7537210384113945,186.06912590522458
VOA,0.6,20.0,76.2,305,1000,600.0,1000.0,100,12.324910604195308,199.2533022068785,3052.781440895141,10.969423325288915,177.40152404959602,2838.7434006258864
VOA,0.4,106.0,25.0,457.2,100,600.0,600.0,100,32.63885281863084,19.64411247834732,1073.6354463390685,28.495723053950137,17.15750259187314,986.4484653190484
VOA,0.208,20.0,25.0,609.6,100,1000.0,200.0,500,7.377738658372682,2.4591738025980145,389.9982597061604,6.3041087680033145,2.1022993347583907,353.5495056144386
VOA,0.208,0.5,6.35,305,100,200.0,600.0,500,0.23904506096581604,0.10749901752544513,27.519386400902388,0.20425853158573137,0.09189879657638246,24.947458648103442
VOA,0.208,106.0,6.35,914.4,1000,1500.0,1500.0,100,24.117135052335215,31.08843499385799,2861.8496697836445,20.60753973305982,26.57689185580131,2594.3847458631863
VOA,0.4,20.0,25.0,457.2,1000,1000.0,200.0,500,12.134139970538333,63.95563285942426,2247.3040814202423,10.593849422947693,55.859939600731565,2064.8066993143225
VOA,0.6,20.0,76.2,609.6,1000,1500.0,1500.0,100,12.324910604195308,65.88928996149589,3052.781440895141,10.969423325288915,58.66332115077791,2838.7434006258864
VOA,0.4,20.0,76.2,457.2,1000,1500.0,600.0,100,9.250126675548147,78.37990616413721,2552.317175780587,8.0759286922583,68.45834570761413,2345.050519374403
VOA,0.4,106.0,6.35,457.2,10,1000.0,1500.0,500,43.44421081771001,1.6923265643973062,231.50283586072143,37.929464207523594,1.4781068601061778,212.7031274260808
VOA,0.4,106.0,76.2,457.2,1000,1500.0,1500.0,100,26.19807077958565,247.2736246650618,5238.212511215641,22.872524767681846,215.97299754667245,4812.8316835320165
VOA,0.208,20.0,76.2,609.6,100,600.0,1000.0,100,5.235978827806347,2.806365864027731,423.59853521601565,4.47402402902875,2.39910700203509,384.00954101041384
VOA,0.6,0.5,76.2,457.2,1000,1000.0,1500.0,500,0.2696410791949921,1.8517403902630567,244.91864737780804,0.23998609308945465,1.6486631023850598,227.74679661643455
VOA,0.208,0.5,6.35,609.6,1000,1500.0,1000.0,100,0.23904506096581604,0.35547887326634553,116.25749848633191,0.20425853158573137,0.30389189979129794,105.39221673651159
VOA,0.208,106.0,25.0,914.4,10,1000.0,1000.0,100,17.591544687193448,0.3503973893690994,172.82209227332368,15.031572171427321,0.29954783911308136,156.67035367932777
VOA,0.208,106.0,6.35,609.6,10,200.0,200.0,500,24.117135052335215,0.5942821583448947,160.35494655328446,20.60753973305982,0.5080401331647875,145.36837194980941
VOA,0.6,106.0,6.35,914.4,1000,200.0,600.0,500,59.24278256652269,76.16188146206139,5013.753344391764,52.72729205184063,67.80933463188518,4662.226724814191
VOA,0.4,20.0,6.35,305,10,200.0,600.0,500,18.474418232139087,1.1581797661882094,121.80874532058873,16.129301738980853,1.0115739442101297,111.91699220964983
VOA,0.208,20.0,6.35,609.6,100,1500.0,600.0,100,15.636441239810136,3.2431700280626234,463.7345849467907,13.360981038327841,2.772522293992133,420.3945252673263
VOA,0.208,20.0,6.35,457.2,100,1500.0,600.0,100,15.636441239810136,5.135962202222697,463.7345849467907,13.360981038327841,4.390633110059193,420.3945252673263
VOA,0.208,20.0,6.35,457.2,1000,600.0,200.0,100,15.636441239810136,51.35962202222697,1959.0779395336856,13.360981038327841,43.90633110059193,1775.9849428665218
VOA,0.6,0.5,6.35,609.6,10,200.0,1000.0,100,0.42173406399989105,0.006260846040430694,9.282945984072857,0.37535197027186357,0.005574229471284222,8.632095733301648
VOA,0.6,106.0,25.0,914.4,1000,1000.0,1000.0,500,46.291954505766924,91.9394283119478,5640.6546026626,41.20078934738261,81.856584167693,5245.174388843026
VOA,0.208,106.0,25.0,609.6,1000,1500.0,1000.0,500,17.591544687193448,66.98147297341437,3084.3504259432493,15.031572171427321,57.26114434220992,2796.0908570605443
VOA,0.208,106.0,6.35,305,1000,1500.0,1500.0,500,24.117135052335215,179.7146130456844,2861.8496697836445,20.60753973305982,153.6344893773507,2594.3847458631863
VOA,0.4,106.0,25.0,457.2,10,200.0,600.0,500,32.63885281863084,1.964411247834732,254.14092928366054,28.495723053950137,1.7157502591873137,233.50284355966605
VOA,0.6,106.0,6.35,914.4,100,200.0,600.0,100,59.24278256652269,7.616188146206139,1186.8087426580487,52.72729205184063,6.780933463188518,1103.5986529837419
VOA,0.208,0.5,6.35,305,1000,200.0,600.0,100,0.23904506096581604,1.0749901752544513,116.25749848633191,0.20425853158573137,0.9189879657638246,105.39221673651159
VOA,0.6,0.5,25.0,457.2,100,200.0,600.0,100,0.3295404648202207,0.13406361318900864,47.36544968689031,0.29329777533599355,0.11936107977087582,44.04454112408099
VOA,0.4,20.0,6.35,914.4,10,600.0,600.0,500,18.474418232139087,0.20035096624663953,121.80874532058873,16.129301738980853,0.17498994807986393,111.91699220964983
VOA,0.4,0.5,25.0,305,10,600.0,600.0,100,0.252226102509676,0.019610070470052893,9.489261182313216,0.22020887817448928,0.017127769721722433,8.718664386708651
VOA,0.4,0.5,25.0,609.6,100,1500.0,600.0,100,0.252226102509676,0.06484678572730214,40.08802200266398,0.22020887817448928,0.05663828770157973,36.83258401820252
VOA,0.4,20.0,76.2,305,100,1500.0,1500.0,100,9.250126675548147,14.96729567943104,604.1606218305445,8.0759286922583,13.072691102549346,555.0983997809674
VOA,0.4,20.0,6.35,305,10,600.0,1000.0,100,18.474418232139087,1.1581797661882094,121.80874532058873,16.129301738980853,1.0115739442101297,111.91699220964983
VOA,0.6,106.0,76.2,457.2,1000,1000.0,200.0,100,37.8776323502186,357.1173643382703,6592.93381449267,33.71186998044223,317.9528971239152,6130.686955161292
VOA,0.6,0.5,6.35,457.2,1000,200.0,1000.0,500,0.42173406399989105,0.9914826647801884,165.67244397609227,0.37535197027186357,0.8827484104536362,154.05674009364762
VOA,0.4,106.0,6.35,914.4,1000,600.0,200.0,100,43.44421081771001,55.903402111346665,4131.623804581737,37.929464207523594,48.82698404813105,3796.1060015320722
